<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="description" content="ELITEpro XC single-printer measurement enclosure: one breaker, a dedicated adapter outlet, three labeled voltage adapters and one current transformer.">
<title>ELITEpro XC · 3D enclosure and wiring</title>
<link rel="stylesheet" href="layout3d.css?v=26">
<link rel="stylesheet" href="material-images.css?v=20">
<script type="importmap">{"imports":{"three":"./vendor/three.module.js"}}</script>
<script type="module" src="site-navigation.js?v=15"></script>
<script type="module" src="layout3d.js?v=35"></script>
<style>
:root{font-family:Arial,Helvetica,sans-serif;color:#203346;background:#eef2f5;line-height:1.55}*{box-sizing:border-box}body{margin:0}a{color:#165b93}button{font:inherit;font-size:14px}button{cursor:pointer;border:1px solid #b7c6d3;border-radius:5px;background:#fff;color:#203346;padding:9px 12px}button:hover{background:#e4eef7}button:focus-visible,a:focus-visible,summary:focus-visible{outline:3px solid #c47b21;outline-offset:3px}button.active{background:#173f64;color:#fff;border-color:#173f64}button:disabled{opacity:.4;cursor:default}header{background:#fff;border-bottom:1px solid #cbd6df;padding:24px max(22px,calc((100% - 1500px)/2))}h1{font-size:clamp(25px,3vw,38px);line-height:1.18;margin:0 0 13px}header p{margin:0;max-width:1000px}.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}.toplinks{display:flex;gap:20px;flex-wrap:wrap;margin-top:16px;font-size:14px}main{max-width:1550px;margin:auto;padding:20px}section{background:#fff;border:1px solid #d2dce5;border-radius:8px;padding:24px;margin-bottom:20px;scroll-margin-top:15px}h2{font-size:23px;margin:0 0 12px}h3{font-size:18px;margin:0 0 8px}p{margin:8px 0 15px}.meta{color:#586e83;font-size:14px}.controls{display:flex;gap:8px;flex-wrap:wrap;align-items:center}.controls+.controls{margin-top:10px}.stage{margin-top:16px;overflow:auto;background:#fff;border:1px solid #d5dee6;padding:8px;max-height:85vh}.stage svg{display:block;width:100%;height:auto;margin:auto}.detail-stage{max-height:none}.detail-stage svg{min-width:1050px}#status{font-size:14px;color:#50697f;margin:12px 0 0;min-height:1.6em}#zoom-level{min-width:5ch;text-align:center;font-variant-numeric:tabular-nums}.table-wrap{overflow:auto}.table-wrap table{min-width:620px}table{border-collapse:collapse;width:100%;font-size:15px}th,td{padding:13px 12px;border-bottom:1px solid #dae2e9;text-align:left;vertical-align:top}th{background:#edf3f8;font-size:13px;color:#435e76}td:first-child{font-weight:600}.row.dimrow{opacity:.3}.row.selected-row{background:#eaf3fc}.trace{padding:5px 10px;font-weight:700;font-variant-numeric:tabular-nums}code{font-size:.92em;background:#edf2f6;padding:2px 4px;border-radius:3px}footer{padding:20px 25px 36px;max-width:1550px;margin:auto;color:#5e7183;font-size:13px}summary{cursor:pointer;font-size:21px;font-weight:700;margin:0 0 14px}@media(max-width:700px){header{padding:22px 16px}main{padding:12px}section{padding:16px}.controls button,.controls a{font-size:12px;padding:8px}th,td{padding:10px 8px}.stage{padding:0}h2{font-size:21px}.toplinks{gap:12px}}@media(prefers-reduced-motion:reduce){.wire{transition:none!important}}@media print{.controls,.toplinks,footer{display:none}header,section{border:0}body{background:#fff}.stage{overflow:visible;max-height:none;border:0}.stage svg{width:100%!important;min-width:0}section{break-inside:avoid}@page{size:A3 landscape;margin:10mm}}
.inventory-heading{margin:20px 0 12px;font-size:15px;color:#435e76}.materials{table-layout:fixed}.materials th:nth-child(1){width:112px}.materials th:nth-child(2){width:24%}.materials th:nth-child(3){width:13%}.materials th:nth-child(5){width:18%}.materials td{overflow-wrap:anywhere}.materials td:nth-child(2){font-weight:600}.materials p{margin:5px 0 9px}.inventory-badge{display:inline-block;padding:5px 9px;border-radius:4px;white-space:nowrap;font-size:12px;font-weight:700}.inventory-badge.owned,.inventory-badge.kit{color:#1d6546;background:#e4f3eb;border:1px solid #add5bf}.inventory-badge.buy{color:#805112;background:#fff3dd;border:1px solid #e5cd9a}.material-notice{font-size:12px;line-height:1.5;color:#7d4710;background:#fff4df;border-left:3px solid #c28732;padding:8px 10px;margin:12px 0}.material-note{display:block;color:#5a6d7c;font-size:12px;margin-top:8px}.material-links a{display:block;margin-bottom:9px;font-size:13px}.reuse-note{font-size:13px;color:#1d6546}.materials [hidden]{display:none!important}
@media(max-width:700px){.table-wrap .materials{min-width:0}.materials,.materials tbody,.materials tr,.materials td{display:block;width:100%}.materials thead{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0,0,0,0)}.materials tr{border:1px solid #d2dce5;border-radius:6px;margin-bottom:14px;padding:6px 12px}.materials td{padding:7px 0;border:0}.materials td:nth-child(n+3)::before{content:attr(data-label);display:block;font-size:11px;text-transform:uppercase;color:#627689;margin-bottom:3px}.materials td:nth-child(2){font-size:17px}.material-links a{font-size:14px}}

.section-detail{border-top:1px solid #dae2e9;padding-top:16px;margin-top:16px;scroll-margin-top:16px}.section-detail>summary{font-size:15px;margin:0;font-weight:600}.section-detail[open]>summary{margin-bottom:14px}.section-detail>p,.section-detail>ul{font-size:14px}.section-detail li{margin-bottom:12px}.connection-note{font-size:14px;margin:18px 0 8px}.material-details{margin-top:12px;font-size:13px}.material-details summary{font-size:13px;font-weight:400;margin:0;color:#165b93}.material-details[open] summary{margin-bottom:8px}.material-image-note{font-size:11px;color:#627689}.material-details a{display:block;font-size:12px;margin-top:8px}.part-details summary{font-size:13px;font-weight:400;margin:6px 0;color:#165b93}footer{display:flex;justify-content:space-between;gap:16px;flex-wrap:wrap}
#design{padding:0;overflow:hidden}.design-tabs{display:flex;gap:8px;padding:0 24px 18px}.design-tabs [aria-selected="true"]{background:#173f64;color:#fff;border-color:#173f64}.design-tabs button{min-width:100px}#wiring{padding:22px 24px}#design [role="tabpanel"][hidden],#assembly-preview[hidden]{display:none}.review-items{padding-left:20px;margin:0}.review-items li{margin:8px 0;font-size:14px}#confirm .meta{margin:14px 0 0}#owned-materials{margin-top:22px}@media(max-width:700px){.design-tabs{padding:0 17px 16px}#wiring{padding:17px}.design-tabs button{min-width:95px}}
.inventory-badge.fabricate{background:#f4ecd9;color:#725b19;white-space:normal}</style>
<link rel="stylesheet" href="wiring.css?v=16">
<script type="module" src="wiring.js?v=34"></script>
</head>
<body>
<header>
<h1>ELITEpro XC enclosure</h1>
<nav class="toplinks" aria-label="Page sections"><a href="#design">Design</a><a href="#hardware">Materials</a><a href="#confirm">To confirm</a><a href="documents.html">Build documents ↗</a></nav>
</header>
<main>
<section id="design">
<div class="layout-heading"><h2>Design</h2><p class="meta">BUD NBF-32226 · clear cover · 120 V · one printer</p></div>
<div class="connection-guide" aria-label="Power and data connections">
<ol class="power-chain"><li><span>1 · WALL OUTLET</span><strong>SUPPLY IN plugs into the wall</strong><a class="locate-material" data-material="supply-plug" href="index.html?material=supply-plug#layout">Locate supply plug ↗</a></li><li><span>2 · MEASUREMENT BOX</span><strong>Q0 controls the printer supply</strong><small>DENT records inside the closed box.</small></li><li><span>3 · PRINTER</span><strong>Original printer plug → TO PRINTER</strong><a class="locate-material" data-material="printer-connector" href="index.html?material=printer-connector#layout">Locate printer socket ↗</a></li></ol>
<div class="data-step"><strong>Export to PC · keep the lid closed</strong><p>Finish printer shutdown → Q0 OFF → unplug SUPPLY IN from the wall → connect the free USB-A end of the existing cable to the PC and export in ELOG. Disconnect from the PC before reconnecting mains; the cable stays on the box.</p><a class="locate-material" data-material="usb" href="index.html?material=usb#layout">Show closed-lid PC connection ↗</a></div>
</div>
<div class="design-tabs" role="tablist" aria-label="Design view"><button id="tab-layout" type="button" role="tab" aria-selected="true" aria-controls="layout" data-panel="layout">3D layout</button><button id="tab-wiring" type="button" role="tab" aria-selected="false" aria-controls="wiring" tabindex="-1" data-panel="wiring">Wiring</button></div>
<div id="layout" role="tabpanel" aria-labelledby="tab-layout">
<div class="model-bar">
<div class="controls" role="group" aria-label="3D camera views"><button data-view="iso" aria-pressed="true">Isometric</button><button data-view="top" aria-pressed="false">Top</button></div>
<div class="controls model-actions"><button id="model-zoom-out" aria-label="Zoom 3D model out">−</button><button id="model-zoom-in" aria-label="Zoom 3D model in">+</button><button id="model-reset">Reset</button>
<details id="model-more"><summary>More</summary><div class="model-options">
<div class="controls" role="group" aria-label="Additional camera views"><button data-view="front" aria-pressed="false">Front</button><button data-view="right" aria-pressed="false">Right</button></div>
<label class="shell-option" for="model-shell">Enclosure</label><select id="model-shell"><option value="xray">X-ray · see through walls</option><option value="closed" selected>Closed · clear cover</option><option value="lifted">Lift the lid</option><option value="cutaway">Remove shell + lid</option></select>
<div class="model-toggles"><label class="check"><input type="checkbox" id="model-label-toggle"> Labels</label><label class="check"><input type="checkbox" id="model-dimensions"> Dimensions</label><label class="check"><input type="checkbox" id="model-wires" checked> Cable routing</label></div>
<button id="model-save">Save PNG</button></div></details></div></div>
<div class="model-grid"><div class="model-view" id="model-view"><div class="model-corner">DESIGN CONCEPT · mm</div><div id="model-labels" class="model-labels" aria-hidden="true"></div><div class="model-loading" id="model-loading">Loading 3D layout…</div></div>
<aside class="model-inspector" aria-label="3D material locations and dimensions"><label class="inspector-kicker" for="model-part">Material</label><select id="model-part"></select>
<p id="material-installation-note">Strapped to the right side of the mounting panel.</p><p id="part-alert" class="material-notice" hidden></p>
<p id="material-location-count" class="sr-only" role="status"></p><div id="material-location-panel" hidden><label for="material-location">Installation location</label><select id="material-location"></select></div>
<div class="material-focus" id="material-focus" hidden><a id="material-return" href="#hardware">Back to material ↓</a><button id="material-show-all" type="button">Show full assembly</button></div>
<details class="part-details"><summary>Details</summary><h3 id="part-name">ELITEpro XC</h3><p class="size" id="part-size">63 × 47 × 216 mm</p><p class="axes">X width × Y height × Z length / depth</p><p class="evidence" id="part-evidence">Catalog dimensions; verify actual unit</p><p class="part-note" id="part-installation"></p><p class="part-note" id="part-note">Loading the component schedule…</p><a id="part-source" href="layout_dimensions.json">Manufacturer source ↗</a></details></aside></div>
<div class="model-foot"><p id="model-status" role="status">Preparing the interactive 3D view…</p></div>
<details id="assembly-preview" class="section-detail" hidden><summary>Installation sequence</summary><div class="controls"><label>Stage <select id="assembly-stage"><option value="0">Complete design overview</option></select></label><button id="assembly-previous" disabled>Previous</button><button id="assembly-next">Next</button></div><p id="assembly-note" class="meta" role="status">Select a stage to inspect the proposed order. Only the documented geometric checks have been run; this is not a released build procedure.</p><label id="assembly-motion" hidden>Panel insertion <input id="assembly-progress" type="range" min="0" max="100" value="100"> <output id="assembly-distance">0 mm above final position</output></label><p class="meta">Drag the model to inspect each stage. The panel slider follows the tested vertical path with wall fittings absent. <a href="installation.html#simulation">Simulation method and limits</a></p></details>
</div>
<div id="wiring" role="tabpanel" aria-labelledby="tab-wiring" hidden>
<div id="wiring-viewer">
<div class="controls circuit-filters" role="group" aria-label="Circuit groups"><button data-mode="all" class="active" aria-pressed="true">All</button><button data-mode="main" aria-pressed="false" style="--circuit-color:#202d3a">Printer hot</button><button data-mode="voltage" aria-pressed="false" style="--circuit-color:#1567c1">Voltage leads</button><button data-mode="neutral" aria-pressed="false" style="--circuit-color:#65758a">Neutral</button><button data-mode="earth" aria-pressed="false" style="--circuit-color:#18814a">PE</button><button data-mode="aux" aria-pressed="false" style="--circuit-color:linear-gradient(90deg,#202d3a 50%,#aa621e 50%)">Adapter / DC</button><button data-mode="signal" aria-pressed="false" style="--circuit-color:linear-gradient(90deg,#8544a5 50%,#23739d 50%)">CT / USB</button></div>
<div class="controls wiring-tools" role="group" aria-label="Diagram view"><div class="zoom-buttons"><button id="zoom-out" aria-label="Zoom out">−</button><output id="zoom-level" aria-live="polite">70%</output><button id="zoom-in" aria-label="Zoom in">+</button></div><button id="zoom-fit">Fit all</button><button id="zoom-reset" title="Return to a readable view of the enclosure">Reset</button><button id="zoom-focus" hidden>Focus selection</button><button id="wiring-expand" aria-haspopup="dialog">Fullscreen</button></div>
<div class="trace-readout" role="status" aria-live="polite"><p id="status">Drag to pan · Select a wire for endpoints.</p><p id="trace-endpoints" hidden></p></div>
<div class="stage" id="main-stage" tabindex="0" role="region" aria-label="Wiring diagram. Drag to pan. Arrow keys pan; plus and minus zoom; Home resets."><svg xmlns="http://www.w3.org/2000/svg" width="1840" height="1500" viewBox="130 80 1840 1500" role="img" aria-label="ELITEpro enclosure wiring plan, aligned with the 3D top view" data-layout-scale="2.6" data-layout-origin-x="1010" data-layout-origin-y="950"><style>text{font-family:Arial,Helvetica,sans-serif}.wire{cursor:pointer;transition:opacity .15s}.selected .core{stroke-width:9}.wire:focus{outline:none}.wire:focus .core{stroke-width:9}</style><rect x="130" y="80" width="1840" height="1500" rx="0" fill="#fff" stroke="#fff" /><desc>120 V, one printer. Body footprints match the 3D top view; terminal symbols and wire bends are simplified. Physical fit and electrical acceptance remain pending.</desc><rect x="594.9107" y="415.5713" width="823.0604018" height="1068.8574" rx="20" fill="#edf1f4" stroke="#9dabb8" class="component-footprint" data-layout-id="case"/><rect x="672.0" y="508.0" width="676.0" height="884.0" rx="3" fill="#fafbfc" stroke="#b6c3cb" class="component-footprint" data-layout-id="panel"/><rect x="678.76" y="1126.8" width="28.080000000000002" height="41.6" rx="2" fill="#edf0ea" stroke="#c3ccc4" class="installation-detail" data-anchor="1"/><rect x="1016.76" y="495.0" width="28.080000000000002" height="41.6" rx="2" fill="#edf0ea" stroke="#c3ccc4" class="installation-detail" data-anchor="2"/><rect x="1094.76" y="526.2" width="28.080000000000002" height="41.6" rx="2" fill="#edf0ea" stroke="#c3ccc4" class="installation-detail" data-anchor="3"/><rect x="790.56" y="1256.8" width="28.080000000000002" height="41.6" rx="2" fill="#edf0ea" stroke="#c3ccc4" class="installation-detail" data-anchor="4"/><rect x="1019.36" y="1256.8" width="28.080000000000002" height="41.6" rx="2" fill="#edf0ea" stroke="#c3ccc4" class="installation-detail" data-anchor="5"/><rect x="1313.16" y="1319.2" width="28.080000000000002" height="41.6" rx="2" fill="#edf0ea" stroke="#c3ccc4" class="installation-detail" data-anchor="6"/><polyline points="295.0,1282.8 623.42355,1282.8" fill="none" stroke="#465563" stroke-width="18" stroke-linecap="round" stroke-linejoin="round" /><polyline points="1010.0,431.66244 1010.0,261.0 1072.4,235.0" fill="none" stroke="#465563" stroke-width="18" stroke-linecap="round" stroke-linejoin="round" /><rect x="170.2" y="1243.8" width="124.80000000000001" height="78.0" rx="8" fill="#e9c658" stroke="#b9972b" class="component-footprint" data-layout-id="supply-plug"/><rect x="1033.4" y="105.0" width="78.0" height="130.0" rx="8" fill="#e9c658" stroke="#b9972b" class="component-footprint" data-layout-id="printer-plug"/><rect x="566.73819" y="1241.81597" width="113.3707432" height="81.96807840000001" rx="5" fill="#71808a" stroke="#46535b" class="component-footprint" data-layout-id="supply-entry"/><rect x="969.62013" y="374.98691" width="80.759757" height="113.3510846" rx="5" fill="#71808a" stroke="#46535b" class="component-footprint" data-layout-id="printer-entry"/><rect x="1349.24114" y="1352.74" width="37.18" height="62.92" rx="3" fill="#cad6df" stroke="#23739d" class="component-footprint" data-layout-id="usb-entry"/><ellipse cx="919.0" cy="1267.2" rx="128.70000000000002" ry="105.3" fill="#eef2f6" stroke="#acb8c2" stroke-dasharray="6 6"/><rect x="678.5" y="548.56" width="91.0" height="137.28" rx="4" fill="#edf0e9" stroke="#b6c1b4" class="component-footprint" data-layout-id="JL"/><rect x="685.26" y="593.41" width="77.48" height="47.580000000000005" rx="3" fill="#bfcaca" stroke="#7f9195" /><rect x="688.25" y="601.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="703.33" y="601.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="718.41" y="601.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="733.49" y="601.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="748.57" y="601.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="678.5" y="730.56" width="91.0" height="137.28" rx="4" fill="#edf0e9" stroke="#b6c1b4" class="component-footprint" data-layout-id="JN"/><rect x="685.26" y="775.41" width="77.48" height="47.580000000000005" rx="3" fill="#bfcaca" stroke="#7f9195" /><rect x="688.25" y="783.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="703.33" y="783.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="718.41" y="783.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="733.49" y="783.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="748.57" y="783.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="678.5" y="925.56" width="91.0" height="137.28" rx="4" fill="#edf0e9" stroke="#b6c1b4" class="component-footprint" data-layout-id="PE"/><rect x="685.26" y="970.41" width="77.48" height="47.580000000000005" rx="3" fill="#bfcaca" stroke="#7f9195" /><rect x="688.25" y="978.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="703.33" y="978.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="718.41" y="978.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="733.49" y="978.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><rect x="748.57" y="978.6" width="11.18" height="31.200000000000003" rx="2" fill="#e58b3c" stroke="#bb6728" /><polyline points="693.84,640.99 754.16,640.99" fill="none" stroke="#202d3a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="circuit-bus" data-bus="JL"/><polyline points="693.84,822.99 754.16,822.99" fill="none" stroke="#65758a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="circuit-bus" data-bus="JN"/><polyline points="693.84,1017.99 754.16,1017.99" fill="none" stroke="#18814a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="circuit-bus" data-bus="JPE"/><rect x="828.78" y="595.88" width="76.44" height="68.64" rx="6" fill="#e8e6da" stroke="#9d9d8d" class="component-footprint" data-layout-id="ct"/><rect x="828.78" y="622.4" width="76.44000000000005" height="15.600000000000023" rx="0" fill="#fff" stroke="#979e9f" /><rect x="745.32" y="1279.357" width="45.76000000572005" height="193.2195948649821" rx="4" fill="#3c4a56" stroke="#273542" class="component-footprint" data-layout-id="q0"/><rect x="752.6" y="1459.16679" width="31.200000000000003" height="39.0" rx="2" fill="#e9eeea" stroke="#63717a" /><rect x="786.01" y="795.17" width="172.38" height="101.66000000000001" rx="6" fill="#e9c658" stroke="#a39254" class="component-footprint" data-layout-id="outlet"/><rect x="958.39" y="762.8" width="78.0" height="166.4" rx="6" fill="#293744" stroke="#293744" class="component-footprint" data-layout-id="adapter"/><rect x="1138.7" y="648.4" width="163.8" height="561.6" rx="11" fill="#263748" stroke="#1c2b3a" class="component-footprint" data-layout-id="meter"/><rect x="1142.7" y="700.4" width="155.8" height="457.6" rx="6" fill="#126ab8" stroke="#0c589c" id="elitepro-body"/><g class="wire wire-route" id="wire-01" data-id="01" data-kind="L" data-start="IN.L" data-end="Q0.IN" tabindex="0" role="button" aria-label="01: Input hot → Q0 IN"><title>Input hot → Q0 IN</title><polyline points="671.52355,1251.6 653.8,1251.6 653.8,1324.4 755.2,1324.4 755.2,1343.81199" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="671.52355,1251.6 653.8,1251.6 653.8,1324.4 755.2,1324.4 755.2,1343.81199" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="671.52355,1251.6 653.8,1251.6 653.8,1324.4 755.2,1324.4 755.2,1343.81199" fill="none" stroke="#202d3a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="671.52355" cy="1251.6" r="4" fill="#fff" stroke="#202d3a" stroke-width="2" /><circle cx="755.2" cy="1343.81199" r="4" fill="#fff" stroke="#202d3a" stroke-width="2" /></g><g class="wire wire-route" id="wire-02" data-id="02" data-kind="L" data-start="Q0.OUT" data-end="JL.1" tabindex="0" role="button" aria-label="02: Q0 OUT → hot distribution JL"><title>Q0 OUT → hot distribution JL</title><polyline points="781.2,1343.81199 750.0,1343.81199 750.0,1334.8 648.6,1334.8 648.6,640.99 693.84,640.99" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="781.2,1343.81199 750.0,1343.81199 750.0,1334.8 648.6,1334.8 648.6,640.99 693.84,640.99" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="781.2,1343.81199 750.0,1343.81199 750.0,1334.8 648.6,1334.8 648.6,640.99 693.84,640.99" fill="none" stroke="#202d3a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="781.2" cy="1343.81199" r="4" fill="#fff" stroke="#202d3a" stroke-width="2" /><circle cx="693.84" cy="640.99" r="4" fill="#fff" stroke="#202d3a" stroke-width="2" /></g><g class="wire wire-route" id="wire-03" data-id="03" data-kind="L" data-start="JL.2" data-end="OUT.L" tabindex="0" role="button" aria-label="03: JL → printer hot; one pass through CT"><title>JL → printer hot; one pass through CT</title><polyline points="708.92,640.99 708.92,640.99 711.0,640.99 711.0,630.2 978.8,630.2 978.8,495.0 1010.0,495.0 1010.0,383.56244" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="708.92,640.99 708.92,640.99 711.0,640.99 711.0,630.2 978.8,630.2 978.8,495.0 1010.0,495.0 1010.0,383.56244" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="708.92,640.99 708.92,640.99 711.0,640.99 711.0,630.2 978.8,630.2 978.8,495.0 1010.0,495.0 1010.0,383.56244" fill="none" stroke="#202d3a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="708.92" cy="640.99" r="4" fill="#fff" stroke="#202d3a" stroke-width="2" /><circle cx="1010.0" cy="383.56244" r="4" fill="#fff" stroke="#202d3a" stroke-width="2" /></g><g class="wire wire-route" id="wire-05" data-id="05" data-kind="V" data-start="JL.3" data-end="D.L1" tabindex="0" role="button" aria-label="05: JL → A1 → full lead → L1 (HOT); upstream protection review required"><title>JL → A1 → full lead → L1 (HOT); upstream protection review required</title><polyline points="724.0,640.99 724.0,679.6 794.2,679.6 794.2,1033.2 924.2,1033.2 924.2,1379.0 1114.0,1379.0 1114.0,544.4 1280.4,544.4 1280.4,635.4" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="724.0,640.99 724.0,679.6 794.2,679.6 794.2,1033.2 924.2,1033.2 924.2,1379.0 1114.0,1379.0 1114.0,544.4 1280.4,544.4 1280.4,635.4" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="724.0,640.99 724.0,679.6 794.2,679.6 794.2,1033.2 924.2,1033.2 924.2,1379.0 1114.0,1379.0 1114.0,544.4 1280.4,544.4 1280.4,635.4" fill="none" stroke="#1567c1" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="724.0" cy="640.99" r="4" fill="#fff" stroke="#1567c1" stroke-width="2" /><circle cx="1280.4" cy="635.4" r="4" fill="#fff" stroke="#1567c1" stroke-width="2" /></g><g class="wire wire-route" id="wire-06" data-id="06" data-kind="N" data-start="IN.N" data-end="JN.1" tabindex="0" role="button" aria-label="06: Input neutral → neutral distribution JN"><title>Input neutral → neutral distribution JN</title><polyline points="671.52355,1282.8 633.0,1282.8 633.0,822.99 693.84,822.99" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="671.52355,1282.8 633.0,1282.8 633.0,822.99 693.84,822.99" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="671.52355,1282.8 633.0,1282.8 633.0,822.99 693.84,822.99" fill="none" stroke="#65758a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><polyline points="671.52355,1282.8 633.0,1282.8 633.0,822.99 693.84,822.99" fill="none" stroke="#fff" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" /><circle cx="671.52355" cy="1282.8" r="4" fill="#fff" stroke="#65758a" stroke-width="2" /><circle cx="693.84" cy="822.99" r="4" fill="#fff" stroke="#65758a" stroke-width="2" /></g><g class="wire wire-route" id="wire-07" data-id="07" data-kind="N" data-start="JN.2" data-end="OUT.N" tabindex="0" role="button" aria-label="07: JN → printer neutral; outside CT"><title>JN → printer neutral; outside CT</title><polyline points="708.92,822.99 708.92,856.4 672.0,856.4 672.0,492.4 999.6,492.4 999.6,383.56244" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="708.92,822.99 708.92,856.4 672.0,856.4 672.0,492.4 999.6,492.4 999.6,383.56244" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="708.92,822.99 708.92,856.4 672.0,856.4 672.0,492.4 999.6,492.4 999.6,383.56244" fill="none" stroke="#65758a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><polyline points="708.92,822.99 708.92,856.4 672.0,856.4 672.0,492.4 999.6,492.4 999.6,383.56244" fill="none" stroke="#fff" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" /><circle cx="708.92" cy="822.99" r="4" fill="#fff" stroke="#65758a" stroke-width="2" /><circle cx="999.6" cy="383.56244" r="4" fill="#fff" stroke="#65758a" stroke-width="2" /></g><g class="wire wire-route" id="wire-08" data-id="08" data-kind="V" data-start="JN.3" data-end="D.L2" tabindex="0" role="button" aria-label="08: JN → A2 → full lead → L2 (NEUTRAL)"><title>JN → A2 → full lead → L2 (NEUTRAL)</title><polyline points="724.0,822.99 724.0,924.0 757.8,924.0 757.8,1048.8 947.6,1048.8 947.6,1363.4 1129.6,1363.4 1129.6,562.6 1241.4,562.6 1241.4,635.4" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="724.0,822.99 724.0,924.0 757.8,924.0 757.8,1048.8 947.6,1048.8 947.6,1363.4 1129.6,1363.4 1129.6,562.6 1241.4,562.6 1241.4,635.4" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="724.0,822.99 724.0,924.0 757.8,924.0 757.8,1048.8 947.6,1048.8 947.6,1363.4 1129.6,1363.4 1129.6,562.6 1241.4,562.6 1241.4,635.4" fill="none" stroke="#1567c1" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="724.0" cy="822.99" r="4" fill="#fff" stroke="#1567c1" stroke-width="2" /><circle cx="1241.4" cy="635.4" r="4" fill="#fff" stroke="#1567c1" stroke-width="2" /></g><g class="wire wire-route" id="wire-09" data-id="09" data-kind="V" data-start="JN.4" data-end="D.N" tabindex="0" role="button" aria-label="09: JN → A3 → full lead → N (NEUTRAL)"><title>JN → A3 → full lead → N (NEUTRAL)</title><polyline points="739.08,822.99 739.08,905.8 773.4,905.8 773.4,1064.4 971.0,1064.4 971.0,1347.8 1145.2,1347.8 1145.2,580.8 1160.8,580.8 1160.8,635.4" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="739.08,822.99 739.08,905.8 773.4,905.8 773.4,1064.4 971.0,1064.4 971.0,1347.8 1145.2,1347.8 1145.2,580.8 1160.8,580.8 1160.8,635.4" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="739.08,822.99 739.08,905.8 773.4,905.8 773.4,1064.4 971.0,1064.4 971.0,1347.8 1145.2,1347.8 1145.2,580.8 1160.8,580.8 1160.8,635.4" fill="none" stroke="#1567c1" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="739.08" cy="822.99" r="4" fill="#fff" stroke="#1567c1" stroke-width="2" /><circle cx="1160.8" cy="635.4" r="4" fill="#fff" stroke="#1567c1" stroke-width="2" /></g><g class="wire wire-route" id="wire-10" data-id="10" data-kind="PE" data-start="IN.PE" data-end="JPE.1" tabindex="0" role="button" aria-label="10: Input PE → protective-earth distribution"><title>Input PE → protective-earth distribution</title><polyline points="671.52355,1314.0 661.6,1314.0 661.6,1017.99 693.84,1017.99" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="671.52355,1314.0 661.6,1314.0 661.6,1017.99 693.84,1017.99" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="671.52355,1314.0 661.6,1314.0 661.6,1017.99 693.84,1017.99" fill="none" stroke="#18814a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="671.52355" cy="1314.0" r="4" fill="#fff" stroke="#18814a" stroke-width="2" /><circle cx="693.84" cy="1017.99" r="4" fill="#fff" stroke="#18814a" stroke-width="2" /></g><g class="wire wire-route" id="wire-11" data-id="11" data-kind="PE" data-start="JPE.2" data-end="OUT.PE" tabindex="0" role="button" aria-label="11: PE → printer ground; outside CT"><title>PE → printer ground; outside CT</title><polyline points="708.92,1017.99 708.92,1061.8 653.8,1061.8 653.8,469.0 989.2,469.0 989.2,383.56244" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="708.92,1017.99 708.92,1061.8 653.8,1061.8 653.8,469.0 989.2,469.0 989.2,383.56244" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="708.92,1017.99 708.92,1061.8 653.8,1061.8 653.8,469.0 989.2,469.0 989.2,383.56244" fill="none" stroke="#18814a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="708.92" cy="1017.99" r="4" fill="#fff" stroke="#18814a" stroke-width="2" /><circle cx="989.2" cy="383.56244" r="4" fill="#fff" stroke="#18814a" stroke-width="2" /></g><g class="wire wire-route" id="wire-12" data-id="12" data-kind="PE" data-start="JPE.3" data-end="PLATE" tabindex="0" role="button" aria-label="12: PE → dedicated metal-plate bond"><title>PE → dedicated metal-plate bond</title><polyline points="724.0,1017.99 724.0,1106.0" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="724.0,1017.99 724.0,1106.0" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="724.0,1017.99 724.0,1106.0" fill="none" stroke="#18814a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="724.0" cy="1017.99" r="4" fill="#fff" stroke="#18814a" stroke-width="2" /><circle cx="724.0" cy="1106.0" r="4" fill="#fff" stroke="#18814a" stroke-width="2" /></g><g class="wire wire-route" id="wire-14" data-id="14" data-kind="CT" data-start="CT.+" data-end="D.+" tabindex="0" role="button" aria-label="14: CT white (+) → current-input CH1 +"><title>CT white (+) → current-input CH1 +</title><polyline points="846.2,664.52 846.2,684.8 1332.4,684.8 1332.4,687.4 1310.3,687.4" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="846.2,664.52 846.2,684.8 1332.4,684.8 1332.4,687.4 1310.3,687.4" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="846.2,664.52 846.2,684.8 1332.4,684.8 1332.4,687.4 1310.3,687.4" fill="none" stroke="#8544a5" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" stroke-dasharray="9 6"/><circle cx="846.2" cy="664.52" r="4" fill="#fff" stroke="#8544a5" stroke-width="2" /><circle cx="1310.3" cy="687.4" r="4" fill="#fff" stroke="#8544a5" stroke-width="2" /></g><g class="wire wire-route" id="wire-15" data-id="15" data-kind="CT" data-start="CT.-" data-end="D.-" tabindex="0" role="button" aria-label="15: CT black (−) → current-input CH1 −"><title>CT black (−) → current-input CH1 −</title><polyline points="887.8,664.52 887.8,703.0 1353.2,703.0 1353.2,734.2 1310.3,734.2" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="887.8,664.52 887.8,703.0 1353.2,703.0 1353.2,734.2 1310.3,734.2" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="887.8,664.52 887.8,703.0 1353.2,703.0 1353.2,734.2 1310.3,734.2" fill="none" stroke="#8544a5" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" stroke-dasharray="9 6"/><circle cx="887.8" cy="664.52" r="4" fill="#fff" stroke="#8544a5" stroke-width="2" /><circle cx="1310.3" cy="734.2" r="4" fill="#fff" stroke="#8544a5" stroke-width="2" /></g><g class="wire wire-route" id="wire-16" data-id="16" data-kind="USB" data-start="D.USB" data-end="PC" tabindex="0" role="button" aria-label="16: DENT → one existing USB cable → ELOG; lid closed, mains unplugged"><title>DENT → one existing USB cable → ELOG; lid closed, mains unplugged</title><polyline points="1262.2,1236.0 1374.0,1236.0 1374.0,1384.2 1738.0,1384.2 1738.0,1418.0" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="1262.2,1236.0 1374.0,1236.0 1374.0,1384.2 1738.0,1384.2 1738.0,1418.0" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="1262.2,1236.0 1374.0,1236.0 1374.0,1384.2 1738.0,1384.2 1738.0,1418.0" fill="none" stroke="#23739d" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" stroke-dasharray="9 6"/><circle cx="1262.2" cy="1236.0" r="4" fill="#fff" stroke="#23739d" stroke-width="2" /><circle cx="1738.0" cy="1418.0" r="4" fill="#fff" stroke="#23739d" stroke-width="2" /></g><g class="wire wire-route" id="wire-17" data-id="17" data-kind="L" data-start="JL.4" data-end="AUX.L" tabindex="0" role="button" aria-label="17: JL → internal XA cord hot; before CT"><title>JL → internal XA cord hot; before CT</title><polyline points="739.08,640.99 739.08,521.0 1088.0,521.0 1088.0,734.2 788.61,734.2 788.61,820.0" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="739.08,640.99 739.08,521.0 1088.0,521.0 1088.0,734.2 788.61,734.2 788.61,820.0" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="739.08,640.99 739.08,521.0 1088.0,521.0 1088.0,734.2 788.61,734.2 788.61,820.0" fill="none" stroke="#202d3a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="739.08" cy="640.99" r="4" fill="#fff" stroke="#202d3a" stroke-width="2" /><circle cx="788.61" cy="820.0" r="4" fill="#fff" stroke="#202d3a" stroke-width="2" /></g><g class="wire wire-route" id="wire-18" data-id="18" data-kind="N" data-start="JN.5" data-end="AUX.N" tabindex="0" role="button" aria-label="18: JN → internal XA cord neutral"><title>JN → internal XA cord neutral</title><polyline points="754.16,822.99 776.0,822.99 776.0,544.4 1072.4,544.4 1072.4,718.6 763.0,718.6 763.0,846.0 788.61,846.0" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="754.16,822.99 776.0,822.99 776.0,544.4 1072.4,544.4 1072.4,718.6 763.0,718.6 763.0,846.0 788.61,846.0" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="754.16,822.99 776.0,822.99 776.0,544.4 1072.4,544.4 1072.4,718.6 763.0,718.6 763.0,846.0 788.61,846.0" fill="none" stroke="#65758a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><polyline points="754.16,822.99 776.0,822.99 776.0,544.4 1072.4,544.4 1072.4,718.6 763.0,718.6 763.0,846.0 788.61,846.0" fill="none" stroke="#fff" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" /><circle cx="754.16" cy="822.99" r="4" fill="#fff" stroke="#65758a" stroke-width="2" /><circle cx="788.61" cy="846.0" r="4" fill="#fff" stroke="#65758a" stroke-width="2" /></g><g class="wire wire-route" id="wire-19" data-id="19" data-kind="PE" data-start="JPE.4" data-end="AUX.PE" tabindex="0" role="button" aria-label="19: PE → internal XA ground contact"><title>PE → internal XA ground contact</title><polyline points="739.08,1017.99 739.08,1085.2 778.6,1085.2 778.6,877.2 788.61,877.2" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="739.08,1017.99 739.08,1085.2 778.6,1085.2 778.6,877.2 788.61,877.2" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="739.08,1017.99 739.08,1085.2 778.6,1085.2 778.6,877.2 788.61,877.2" fill="none" stroke="#18814a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="739.08" cy="1017.99" r="4" fill="#fff" stroke="#18814a" stroke-width="2" /><circle cx="788.61" cy="877.2" r="4" fill="#fff" stroke="#18814a" stroke-width="2" /></g><g class="wire wire-route" id="wire-20" data-id="20" data-kind="L" data-start="AUX.FACE.L" data-end="PSU.L" tabindex="0" role="button" aria-label="20: Internal adapter AC blade: hot contact"><title>Internal adapter AC blade: hot contact</title><polyline points="958.39,829.49 997.39,829.49" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="958.39,829.49 997.39,829.49" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="958.39,829.49 997.39,829.49" fill="none" stroke="#202d3a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="958.39" cy="829.49" r="4" fill="#fff" stroke="#202d3a" stroke-width="2" /><circle cx="997.39" cy="829.49" r="4" fill="#fff" stroke="#202d3a" stroke-width="2" /></g><g class="wire wire-route" id="wire-21" data-id="21" data-kind="N" data-start="AUX.FACE.N" data-end="PSU.N" tabindex="0" role="button" aria-label="21: Internal adapter AC blade: neutral contact"><title>Internal adapter AC blade: neutral contact</title><polyline points="958.39,862.51 997.39,862.51" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="958.39,862.51 997.39,862.51" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="958.39,862.51 997.39,862.51" fill="none" stroke="#65758a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><polyline points="958.39,862.51 997.39,862.51" fill="none" stroke="#fff" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" /><circle cx="958.39" cy="862.51" r="4" fill="#fff" stroke="#65758a" stroke-width="2" /><circle cx="997.39" cy="862.51" r="4" fill="#fff" stroke="#65758a" stroke-width="2" /></g><g class="wire wire-route" id="wire-22" data-id="22" data-kind="DC" data-start="PSU.DC+" data-end="D.DC+" tabindex="0" role="button" aria-label="22: Original adapter cable → logger: center positive; entirely inside"><title>Original adapter cable → logger: center positive; entirely inside</title><polyline points="997.39,929.2 997.39,994.2 1088.0,994.2 1088.0,1415.4 1337.6,1415.4 1337.6,1256.8 1176.4,1256.8 1176.4,1236.0" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="997.39,929.2 997.39,994.2 1088.0,994.2 1088.0,1415.4 1337.6,1415.4 1337.6,1256.8 1176.4,1256.8 1176.4,1236.0" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="997.39,929.2 997.39,994.2 1088.0,994.2 1088.0,1415.4 1337.6,1415.4 1337.6,1256.8 1176.4,1256.8 1176.4,1236.0" fill="none" stroke="#aa621e" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="997.39" cy="929.2" r="4" fill="#fff" stroke="#aa621e" stroke-width="2" /><circle cx="1176.4" cy="1236.0" r="4" fill="#fff" stroke="#aa621e" stroke-width="2" /></g><g class="wire wire-route" id="wire-23" data-id="23" data-kind="DC" data-start="PSU.DC-" data-end="D.DC-" tabindex="0" role="button" aria-label="23: Original adapter cable → logger: sleeve negative; entirely inside"><title>Original adapter cable → logger: sleeve negative; entirely inside</title><polyline points="1015.59,944.8 1015.59,1009.8 1103.6,1009.8 1103.6,1431.0 1348.0,1431.0 1348.0,1275.0 1194.6,1275.0 1194.6,1236.0" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="1015.59,944.8 1015.59,1009.8 1103.6,1009.8 1103.6,1431.0 1348.0,1431.0 1348.0,1275.0 1194.6,1275.0 1194.6,1236.0" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="1015.59,944.8 1015.59,1009.8 1103.6,1009.8 1103.6,1431.0 1348.0,1431.0 1348.0,1275.0 1194.6,1275.0 1194.6,1236.0" fill="none" stroke="#aa621e" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><polyline points="1015.59,944.8 1015.59,1009.8 1103.6,1009.8 1103.6,1431.0 1348.0,1431.0 1348.0,1275.0 1194.6,1275.0 1194.6,1236.0" fill="none" stroke="#fff" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="5 4"/><circle cx="1015.59" cy="944.8" r="4" fill="#fff" stroke="#aa621e" stroke-width="2" /><circle cx="1194.6" cy="1236.0" r="4" fill="#fff" stroke="#aa621e" stroke-width="2" /></g><g class="wire wire-route" id="wire-24" data-id="24" data-kind="PE" data-start="JPE.5" data-end="MOUNT" tabindex="0" role="button" aria-label="24: PE → dedicated bond for Q0 rail and metal bracket"><title>PE → dedicated bond for Q0 rail and metal bracket</title><polyline points="754.16,1017.99 754.16,1098.2 685.0,1098.2 685.0,1264.43798 705.8,1264.43798" fill="none" stroke="transparent" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" class="wire-hit" vector-effect="non-scaling-stroke" pointer-events="stroke"/><polyline points="754.16,1017.99 754.16,1098.2 685.0,1098.2 685.0,1264.43798 705.8,1264.43798" fill="none" stroke="#fff" stroke-width="10" stroke-linecap="round" stroke-linejoin="round" /><polyline points="754.16,1017.99 754.16,1098.2 685.0,1098.2 685.0,1264.43798 705.8,1264.43798" fill="none" stroke="#18814a" stroke-width="4" stroke-linecap="round" stroke-linejoin="round" class="core" /><circle cx="754.16" cy="1017.99" r="4" fill="#fff" stroke="#18814a" stroke-width="2" /><circle cx="705.8" cy="1264.43798" r="4" fill="#fff" stroke="#18814a" stroke-width="2" /></g><g class="wire wire-badge" data-id="01" data-kind="L"><rect x="633.8" y="1272.0" width="40" height="32" rx="5" fill="#fff" stroke="#202d3a" /><text x="653.8" y="1296.0" font-size="22" fill="#202d3a" font-weight="700" text-anchor="middle">01</text></g><g class="wire wire-badge" data-id="02" data-kind="L"><rect x="628.6" y="1162.8" width="40" height="32" rx="5" fill="#fff" stroke="#202d3a" /><text x="648.6" y="1186.8" font-size="22" fill="#202d3a" font-weight="700" text-anchor="middle">02</text></g><g class="wire wire-badge" data-id="03" data-kind="L"><rect x="925.0" y="614.2" width="40" height="32" rx="5" fill="#fff" stroke="#202d3a" /><text x="945.0" y="638.2" font-size="22" fill="#202d3a" font-weight="700" text-anchor="middle">03</text></g><g class="wire wire-badge" data-id="05" data-kind="V"><rect x="1094.0" y="895.0" width="40" height="32" rx="5" fill="#fff" stroke="#1567c1" /><text x="1114.0" y="919.0" font-size="22" fill="#1567c1" font-weight="700" text-anchor="middle">05</text></g><g class="wire wire-badge" data-id="06" data-kind="N"><rect x="613.0" y="902.8" width="40" height="32" rx="5" fill="#fff" stroke="#65758a" /><text x="633.0" y="926.8" font-size="22" fill="#65758a" font-weight="700" text-anchor="middle">06</text></g><g class="wire wire-badge" data-id="07" data-kind="N"><rect x="652.0" y="726.0" width="40" height="32" rx="5" fill="#fff" stroke="#65758a" /><text x="672.0" y="750.0" font-size="22" fill="#65758a" font-weight="700" text-anchor="middle">07</text></g><g class="wire wire-badge" data-id="08" data-kind="V"><rect x="1109.6" y="1090.0" width="40" height="32" rx="5" fill="#fff" stroke="#1567c1" /><text x="1129.6" y="1114.0" font-size="22" fill="#1567c1" font-weight="700" text-anchor="middle">08</text></g><g class="wire wire-badge" data-id="09" data-kind="V"><rect x="1125.2" y="1259.0" width="40" height="32" rx="5" fill="#fff" stroke="#1567c1" /><text x="1145.2" y="1283.0" font-size="22" fill="#1567c1" font-weight="700" text-anchor="middle">09</text></g><g class="wire wire-badge" data-id="10" data-kind="PE"><rect x="641.6" y="1136.8" width="40" height="32" rx="5" fill="#fff" stroke="#18814a" /><text x="661.6" y="1160.8" font-size="22" fill="#18814a" font-weight="700" text-anchor="middle">10</text></g><g class="wire wire-badge" data-id="11" data-kind="PE"><rect x="633.8" y="562.2" width="40" height="32" rx="5" fill="#fff" stroke="#18814a" /><text x="653.8" y="586.2" font-size="22" fill="#18814a" font-weight="700" text-anchor="middle">11</text></g><g class="wire wire-badge" data-id="12" data-kind="PE"><rect x="704.0" y="1061.4" width="40" height="32" rx="5" fill="#fff" stroke="#18814a" /><text x="724.0" y="1085.4" font-size="22" fill="#18814a" font-weight="700" text-anchor="middle">12</text></g><g class="wire wire-badge" data-id="14" data-kind="CT"><rect x="1081.0" y="668.8" width="40" height="32" rx="5" fill="#fff" stroke="#8544a5" /><text x="1101.0" y="692.8" font-size="22" fill="#8544a5" font-weight="700" text-anchor="middle">14</text></g><g class="wire wire-badge" data-id="15" data-kind="CT"><rect x="1031.6" y="687.0" width="40" height="32" rx="5" fill="#fff" stroke="#8544a5" /><text x="1051.6" y="711.0" font-size="22" fill="#8544a5" font-weight="700" text-anchor="middle">15</text></g><g class="wire wire-badge" data-id="16" data-kind="USB"><rect x="1601.0" y="1368.2" width="40" height="32" rx="5" fill="#fff" stroke="#23739d" /><text x="1621.0" y="1392.2" font-size="22" fill="#23739d" font-weight="700" text-anchor="middle">16</text></g><g class="wire wire-badge" data-id="17" data-kind="L"><rect x="768.61" y="759.8" width="40" height="32" rx="5" fill="#fff" stroke="#202d3a" /><text x="788.61" y="783.8" font-size="22" fill="#202d3a" font-weight="700" text-anchor="middle">17</text></g><g class="wire wire-badge" data-id="18" data-kind="N"><rect x="743.0" y="648.0" width="40" height="32" rx="5" fill="#fff" stroke="#65758a" /><text x="763.0" y="672.0" font-size="22" fill="#65758a" font-weight="700" text-anchor="middle">18</text></g><g class="wire wire-badge" data-id="19" data-kind="PE"><rect x="758.6" y="941.8" width="40" height="32" rx="5" fill="#fff" stroke="#18814a" /><text x="778.6" y="965.8" font-size="22" fill="#18814a" font-weight="700" text-anchor="middle">19</text></g><g class="wire wire-badge" data-id="20" data-kind="L"><rect x="958.8" y="813.49" width="40" height="32" rx="5" fill="#fff" stroke="#202d3a" /><text x="978.8" y="837.49" font-size="22" fill="#202d3a" font-weight="700" text-anchor="middle">20</text></g><g class="wire wire-badge" data-id="21" data-kind="N"><rect x="958.8" y="846.51" width="40" height="32" rx="5" fill="#fff" stroke="#65758a" /><text x="978.8" y="870.51" font-size="22" fill="#65758a" font-weight="700" text-anchor="middle">21</text></g><g class="wire wire-badge" data-id="22" data-kind="DC"><rect x="1317.6" y="1331.8" width="40" height="32" rx="5" fill="#fff" stroke="#aa621e" /><text x="1337.6" y="1355.8" font-size="22" fill="#aa621e" font-weight="700" text-anchor="middle">22</text></g><g class="wire wire-badge" data-id="23" data-kind="DC"><rect x="1328.0" y="1298.0" width="40" height="32" rx="5" fill="#fff" stroke="#aa621e" /><text x="1348.0" y="1322.0" font-size="22" fill="#aa621e" font-weight="700" text-anchor="middle">23</text></g><g class="wire wire-badge" data-id="24" data-kind="PE"><rect x="665.0" y="1196.6" width="40" height="32" rx="5" fill="#fff" stroke="#18814a" /><text x="685.0" y="1220.6" font-size="22" fill="#18814a" font-weight="700" text-anchor="middle">24</text></g><g class="wire" data-id="05" data-kind="V"><rect x="911.72" y="1098.2" width="24.96" height="62.400000000000006" rx="3" fill="#2382ca" stroke="#125387" class="component-footprint" data-layout-id="A1"/><rect x="912.76" y="1150.2" width="22.880000000000003" height="67.60000000000001" rx="3" fill="#d1d0c4" stroke="#929385" /></g><g class="wire" data-id="08" data-kind="V"><rect x="935.12" y="1132.0" width="24.96" height="62.400000000000006" rx="3" fill="#2382ca" stroke="#125387" class="component-footprint" data-layout-id="A2"/><rect x="936.16" y="1184.0" width="22.880000000000003" height="67.60000000000001" rx="3" fill="#d1d0c4" stroke="#929385" /></g><g class="wire" data-id="09" data-kind="V"><rect x="958.52" y="1165.8" width="24.96" height="62.400000000000006" rx="3" fill="#2382ca" stroke="#125387" class="component-footprint" data-layout-id="A3"/><rect x="959.56" y="1217.8" width="22.880000000000003" height="67.60000000000001" rx="3" fill="#d1d0c4" stroke="#929385" /></g><circle cx="693.84" cy="640.99" r="3.7" fill="#202d3a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JL"/><circle cx="708.92" cy="640.99" r="3.7" fill="#202d3a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JL"/><circle cx="724.0" cy="640.99" r="3.7" fill="#202d3a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JL"/><circle cx="739.08" cy="640.99" r="3.7" fill="#202d3a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JL"/><circle cx="693.84" cy="822.99" r="3.7" fill="#65758a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JN"/><circle cx="708.92" cy="822.99" r="3.7" fill="#65758a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JN"/><circle cx="724.0" cy="822.99" r="3.7" fill="#65758a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JN"/><circle cx="739.08" cy="822.99" r="3.7" fill="#65758a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JN"/><circle cx="754.16" cy="822.99" r="3.7" fill="#65758a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JN"/><circle cx="693.84" cy="1017.99" r="3.7" fill="#18814a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JPE"/><circle cx="708.92" cy="1017.99" r="3.7" fill="#18814a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JPE"/><circle cx="724.0" cy="1017.99" r="3.7" fill="#18814a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JPE"/><circle cx="739.08" cy="1017.99" r="3.7" fill="#18814a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JPE"/><circle cx="754.16" cy="1017.99" r="3.7" fill="#18814a" stroke="#fff" stroke-width="2" class="circuit-bus" data-bus="JPE"/><circle cx="724.0" cy="1106.0" r="7" fill="#e9d69d" stroke="#9b7f40" stroke-width="2" /><g style="paint-order:stroke;stroke:#fff;stroke-width:4;stroke-linejoin:round"><text x="1160.8" y="624.4" font-size="22" fill="#203346" font-weight="600" text-anchor="middle" data-endpoint="D.N">N</text><text x="1241.4" y="624.4" font-size="22" fill="#203346" font-weight="600" text-anchor="middle" data-endpoint="D.L2">L2</text><text x="1280.4" y="624.4" font-size="22" fill="#203346" font-weight="600" text-anchor="middle" data-endpoint="D.L1">L1</text><text x="1322.3" y="679.4" font-size="22" fill="#8544a5" font-weight="600" text-anchor="start" data-endpoint="D.+">CH1 +</text><text x="1322.3" y="751.2" font-size="22" fill="#8544a5" font-weight="600" text-anchor="start" data-endpoint="D.-">CH1 −</text><text x="1176.4" y="1173.0" font-size="22" fill="#203346" font-weight="600" text-anchor="middle" data-endpoint="D.DC+">DC</text><text x="1262.2" y="1173.0" font-size="22" fill="#203346" font-weight="600" text-anchor="middle" data-endpoint="D.USB">USB</text></g><rect x="1738.0" y="1418.0" width="170" height="76" rx="6" fill="#edf4f8" stroke="#8d9eac" /><text x="1823.0" y="1463.0" font-size="24" fill="#203346" font-weight="700" text-anchor="middle">PC · offline</text><g style="paint-order:stroke;stroke:#fff;stroke-width:4;stroke-linejoin:round"><text x="232.6" y="1230.8" font-size="22" fill="#203346" font-weight="600" text-anchor="middle">Supply</text><text x="1140" y="180" font-size="22" fill="#203346" font-weight="600" text-anchor="start">Printer</text><text x="724.0" y="580.8" font-size="22" fill="#203346" font-weight="600" text-anchor="middle">JL</text><text x="724.0" y="762.8" font-size="22" fill="#203346" font-weight="600" text-anchor="middle">JN</text><text x="724.0" y="957.8" font-size="22" fill="#203346" font-weight="600" text-anchor="middle">PE</text><text x="867.0" y="614.6" font-size="22" fill="#203346" font-weight="600" text-anchor="middle">CT1</text><text x="867.0" y="658.8" font-size="18" fill="#203346" font-weight="600" text-anchor="middle">LOAD →</text><text style="stroke:none" x="768.2" y="1383.76679" font-size="22" fill="#fff" font-weight="600" text-anchor="middle">Q0</text><text x="872.2" y="775.8" font-size="20" fill="#203346" font-weight="600" text-anchor="middle">XA · inside</text><text x="997.39" y="955.2" font-size="20" fill="#203346" font-weight="600" text-anchor="middle">AC/DC</text><text style="stroke:none" x="1220.6" y="898.0" font-size="26" fill="#fff" font-weight="700" text-anchor="middle">ELITEpro</text><text style="stroke:none" x="1220.6" y="934.4" font-size="22" fill="#fff" font-weight="600" text-anchor="middle">XC</text></g><text x="1010" y="1563" font-size="18" fill="#63768a" font-weight="400" text-anchor="middle" class="drawing-note">Design reference · See build package for ratings and acceptance limits.</text></svg></div>
</div>
<div class="wiring-footer"><span>Top view · Rear at top</span><button id="compare-layout">3D top view ↗</button></div>
<details id="connectors" class="section-detail"><summary>Wiring details</summary>
<p>CT1 measures printer hot only; adapter and sensing branches connect before it. White gaps are insulated crossings; filled bus dots are joins. Body footprints match the 3D top view. Terminal symbols are spaced for clarity, and wire bends are simplified.</p>
<p class="connection-note"><strong>DENT sensing leads:</strong> A1 → L1 (hot), A2 → L2 (neutral), A3 → N (neutral). PE uses a separate rated conductor.</p>
<p>The three original DENT kit pigtails have different colors; drawing colors are schematic. They stay in guarded terminals and mate with the original long voltage leads. Follow A1/A2/A3 labels and disconnect only when fully de-energized. Terminal preparation, protection and CT scale remain acceptance items.</p>
<div class="stage detail-stage"><svg xmlns="http://www.w3.org/2000/svg" width="1800" height="1200" viewBox="0 0 1800 1200" role="img" aria-label="ELITEpro connectors, OEM adapter chain and enclosure front-panel concept" ><style>text{font-family:Arial,Helvetica,sans-serif}.wire{cursor:pointer;transition:opacity .15s}.selected .core{stroke-width:9}.wire:focus{outline:none}.wire:focus .core{stroke-width:9}</style><rect x="0" y="0" width="1800" height="1200" rx="0" fill="#fff" stroke="#fff" /><text x="48" y="55" font-size="34" fill="#203346" font-weight="700" text-anchor="start">Connector details | Match labels, not cable color</text><text x="48" y="91" font-size="20" fill="#63768a" font-weight="400" text-anchor="start">Based on the supplied ELITEpro XC photographs and DENT connector documentation. Not to scale.</text><text x="48" y="148" font-size="25" fill="#203346" font-weight="700" text-anchor="start">A. Original DENT kit · 254 mm nominal pigtails → full voltage leads</text><text x="48" y="180" font-size="18" fill="#63768a" font-weight="400" text-anchor="start">Bare ends stay fixed inside guarded terminals. Disconnect mains and verify absence of voltage before unplugging these leads.</text><rect x="48" y="217" width="280" height="55" rx="6" fill="#f3f6f9" stroke="#c6d0db" /><text x="67" y="252" font-size="20" fill="#203346" font-weight="600" text-anchor="start">JL · hot after Q0</text><polyline points="328,245 398,245" fill="none" stroke="#8f98a2" stroke-width="6" stroke-linecap="round" stroke-linejoin="round" /><polyline points="398,245 740,245" fill="none" stroke="#1567c1" stroke-width="8" stroke-linecap="round" stroke-linejoin="round" /><text x="535" y="229" font-size="19" fill="#1567c1" font-weight="700" text-anchor="middle">A1 · HOT</text><rect x="718" y="230" width="72" height="30" rx="5" fill="#1673c5" stroke="#0b4f90" /><polyline points="790,245 829,245" fill="none" stroke="#8995a0" stroke-width="3" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 4"/><rect x="829" y="230" width="65" height="30" rx="5" fill="#dce2e8" stroke="#8393a1" /><polyline points="894,245 1290,245" fill="none" stroke="#202d3a" stroke-width="7" stroke-linecap="round" stroke-linejoin="round" /><text x="1085" y="227" font-size="17" fill="#63768a" font-weight="400" text-anchor="middle">Existing L1 lead (verify actual color)</text><rect x="1290" y="225" width="250" height="40" rx="5" fill="#e7f1fb" stroke="#99b5cc" /><text x="1415" y="252" font-size="21" fill="#203346" font-weight="700" text-anchor="middle">ELITEpro L1</text><rect x="48" y="302" width="280" height="55" rx="6" fill="#f3f6f9" stroke="#c6d0db" /><text x="67" y="337" font-size="20" fill="#203346" font-weight="600" text-anchor="start">Neutral terminal JN</text><polyline points="328,330 398,330" fill="none" stroke="#8f98a2" stroke-width="6" stroke-linecap="round" stroke-linejoin="round" /><polyline points="398,330 740,330" fill="none" stroke="#1567c1" stroke-width="8" stroke-linecap="round" stroke-linejoin="round" /><text x="535" y="314" font-size="19" fill="#1567c1" font-weight="700" text-anchor="middle">A2 · NEUTRAL</text><rect x="718" y="315" width="72" height="30" rx="5" fill="#1673c5" stroke="#0b4f90" /><polyline points="790,330 829,330" fill="none" stroke="#8995a0" stroke-width="3" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 4"/><rect x="829" y="315" width="65" height="30" rx="5" fill="#dce2e8" stroke="#8393a1" /><polyline points="894,330 1290,330" fill="none" stroke="#b8343e" stroke-width="7" stroke-linecap="round" stroke-linejoin="round" /><text x="1085" y="312" font-size="17" fill="#63768a" font-weight="400" text-anchor="middle">Existing L2 lead (verify actual color)</text><rect x="1290" y="310" width="250" height="40" rx="5" fill="#e7f1fb" stroke="#99b5cc" /><text x="1415" y="337" font-size="21" fill="#203346" font-weight="700" text-anchor="middle">ELITEpro L2</text><rect x="48" y="387" width="280" height="55" rx="6" fill="#f3f6f9" stroke="#c6d0db" /><text x="67" y="422" font-size="20" fill="#203346" font-weight="600" text-anchor="start">Neutral terminal JN</text><polyline points="328,415 398,415" fill="none" stroke="#8f98a2" stroke-width="6" stroke-linecap="round" stroke-linejoin="round" /><polyline points="398,415 740,415" fill="none" stroke="#1567c1" stroke-width="8" stroke-linecap="round" stroke-linejoin="round" /><text x="535" y="399" font-size="19" fill="#1567c1" font-weight="700" text-anchor="middle">A3 · NEUTRAL</text><rect x="718" y="400" width="72" height="30" rx="5" fill="#1673c5" stroke="#0b4f90" /><polyline points="790,415 829,415" fill="none" stroke="#8995a0" stroke-width="3" stroke-linecap="round" stroke-linejoin="round" stroke-dasharray="4 4"/><rect x="829" y="400" width="65" height="30" rx="5" fill="#dce2e8" stroke="#8393a1" /><polyline points="894,415 1290,415" fill="none" stroke="#65758a" stroke-width="7" stroke-linecap="round" stroke-linejoin="round" /><polyline points="894,415 1290,415" fill="none" stroke="#fff" stroke-width="3" stroke-linecap="round" stroke-linejoin="round" /><text x="1085" y="397" font-size="17" fill="#63768a" font-weight="400" text-anchor="middle">Existing N lead (verify actual color)</text><rect x="1290" y="395" width="250" height="40" rx="5" fill="#e7f1fb" stroke="#99b5cc" /><text x="1415" y="422" font-size="21" fill="#203346" font-weight="700" text-anchor="middle">ELITEpro N</text><text x="340" y="474" font-size="17" fill="#63768a" font-weight="400" text-anchor="start">Tinned end → rated terminal</text><text x="716" y="474" font-size="17" fill="#63768a" font-weight="400" text-anchor="start">Shrouded mating pair</text><text x="1110" y="474" font-size="17" fill="#63768a" font-weight="400" text-anchor="start">Full voltage lead → meter socket</text><text x="48" y="522" font-size="21" fill="#1567c1" font-weight="700" text-anchor="start">OEM pigtails have different colors; blue here is schematic. Label A1/HOT, A2/NEUTRAL, A3/NEUTRAL.</text><text x="48" y="553" font-size="18" fill="#63768a" font-weight="400" text-anchor="start">These are sensing accessories. Use rated power conductors for the printer and separate correctly identified PE bonding.</text><text x="48" y="620" font-size="25" fill="#203346" font-weight="700" text-anchor="start">B. Meter end views</text><rect x="48" y="642" width="730" height="240" rx="12" fill="#253642" stroke="#253642" /><rect x="105" y="665" width="31" height="31" rx="4" fill="#dce3e8" stroke="#dce3e8" /><text x="120" y="687" font-size="20" fill="#203346" font-weight="700" text-anchor="middle">+</text><rect x="152" y="665" width="31" height="31" rx="4" fill="#dce3e8" stroke="#dce3e8" /><text x="167" y="687" font-size="20" fill="#203346" font-weight="700" text-anchor="middle">−</text><text x="144" y="725" font-size="19" fill="#fff" font-weight="600" text-anchor="middle">CH1</text><rect x="235" y="665" width="31" height="31" rx="4" fill="#dce3e8" stroke="#dce3e8" /><text x="250" y="687" font-size="20" fill="#203346" font-weight="700" text-anchor="middle">+</text><rect x="282" y="665" width="31" height="31" rx="4" fill="#dce3e8" stroke="#dce3e8" /><text x="297" y="687" font-size="20" fill="#203346" font-weight="700" text-anchor="middle">−</text><text x="274" y="725" font-size="19" fill="#fff" font-weight="600" text-anchor="middle">CH2</text><rect x="365" y="665" width="31" height="31" rx="4" fill="#dce3e8" stroke="#dce3e8" /><text x="380" y="687" font-size="20" fill="#203346" font-weight="700" text-anchor="middle">+</text><rect x="412" y="665" width="31" height="31" rx="4" fill="#dce3e8" stroke="#dce3e8" /><text x="427" y="687" font-size="20" fill="#203346" font-weight="700" text-anchor="middle">−</text><text x="404" y="725" font-size="19" fill="#fff" font-weight="600" text-anchor="middle">CH3</text><rect x="495" y="665" width="31" height="31" rx="4" fill="#dce3e8" stroke="#dce3e8" /><text x="510" y="687" font-size="20" fill="#203346" font-weight="700" text-anchor="middle">+</text><rect x="542" y="665" width="31" height="31" rx="4" fill="#dce3e8" stroke="#dce3e8" /><text x="557" y="687" font-size="20" fill="#203346" font-weight="700" text-anchor="middle">−</text><text x="534" y="725" font-size="19" fill="#fff" font-weight="600" text-anchor="middle">CH4</text><rect x="666" y="665" width="35" height="31" rx="4" fill="#dce3e8" stroke="#dce3e8" /><text x="683" y="725" font-size="20" fill="#fff" font-weight="600" text-anchor="middle">S</text><circle cx="147" cy="779" r="24" fill="#fff" stroke="#94a6b5" stroke-width="2" /><circle cx="147" cy="779" r="12" fill="#162533" stroke="#8497a8" stroke-width="2" /><text x="147" y="830" font-size="25" fill="#fff" font-weight="700" text-anchor="middle">N</text><text x="147" y="861" font-size="14" fill="#e3edf7" font-weight="500" text-anchor="middle">NEUTRAL</text><circle cx="317" cy="779" r="24" fill="#121d27" stroke="#94a6b5" stroke-width="2" /><circle cx="317" cy="779" r="12" fill="#162533" stroke="#8497a8" stroke-width="2" /><text x="317" y="830" font-size="25" fill="#fff" font-weight="700" text-anchor="middle">L3</text><text x="317" y="861" font-size="14" fill="#e3edf7" font-weight="500" text-anchor="middle">UNUSED</text><circle cx="487" cy="779" r="24" fill="#121d27" stroke="#94a6b5" stroke-width="2" /><circle cx="487" cy="779" r="12" fill="#162533" stroke="#8497a8" stroke-width="2" /><text x="487" y="830" font-size="25" fill="#fff" font-weight="700" text-anchor="middle">L2</text><text x="487" y="861" font-size="14" fill="#e3edf7" font-weight="500" text-anchor="middle">NEUTRAL</text><circle cx="657" cy="779" r="24" fill="#121d27" stroke="#94a6b5" stroke-width="2" /><circle cx="657" cy="779" r="12" fill="#162533" stroke="#8497a8" stroke-width="2" /><text x="657" y="830" font-size="25" fill="#fff" font-weight="700" text-anchor="middle">L1</text><text x="657" y="861" font-size="14" fill="#e3edf7" font-weight="500" text-anchor="middle">HOT</text><text x="48" y="911" font-size="17" fill="#63768a" font-weight="400" text-anchor="start">CT input ≠ mains. S is a shield terminal, not an enclosure earth terminal.</text><rect x="824" y="642" width="480" height="240" rx="12" fill="#edf3f8" stroke="#afbecb" /><text x="848" y="678" font-size="20" fill="#203346" font-weight="400" text-anchor="start">Other end: power / USB / analog</text><text x="848" y="721" font-size="19" fill="#203346" font-weight="400" text-anchor="start">POWER IN: 6–10 V DC, 500 mA</text><text x="848" y="755" font-size="17" fill="#203346" font-weight="400" text-anchor="start">CUI SMI6-9-V-P5 · 9 V · center positive.</text><text x="848" y="792" font-size="19" fill="#203346" font-weight="400" text-anchor="start">USB → ELOG only with mains unplugged</text><text x="848" y="829" font-size="19" fill="#203346" font-weight="400" text-anchor="start">Analog CH1–CH4 ≠ CT CH1–CH4</text><text x="848" y="862" font-size="17" fill="#203346" font-weight="400" text-anchor="start">No mains into DC, USB, analog or CT ports.</text><rect x="1350" y="642" width="400" height="240" rx="12" fill="#f3f6f8" stroke="#aebdca" /><text x="1374" y="678" font-size="19" fill="#203346" font-weight="700" text-anchor="start">Q0 outside · XA inside</text><rect x="1380" y="710" width="80" height="95" rx="6" fill="#fff" stroke="#8c9ba8" /><rect x="1400" y="735" width="40" height="45" rx="3" fill="#273440" stroke="#273440" /><text x="1420" y="832" font-size="15" fill="#203346" font-weight="700" text-anchor="middle">FRONT · Q0</text><rect x="1510" y="710" width="200" height="135" rx="7" fill="#fff" stroke="#8c9ba8" /><rect x="1570" y="737" width="9" height="30" rx="1" fill="#273440" stroke="#273440" /><rect x="1630" y="737" width="9" height="30" rx="1" fill="#273440" stroke="#273440" /><circle cx="1605" cy="796" r="9" fill="#273440" stroke="#273440" stroke-width="2" /><text x="1610" y="835" font-size="15" fill="#203346" font-weight="700" text-anchor="middle">INSIDE · XA</text><text x="1350" y="911" font-size="16" fill="#63768a" font-weight="400" text-anchor="start">Guard rear terminals; bond metal mounting parts.</text><rect x="48" y="961" width="1702" height="174" rx="10" fill="#f5f8fb" stroke="#c8d5df" /><text x="70" y="998" font-size="25" fill="#203346" font-weight="700" text-anchor="start">After assembly release and ELOG setup</text><circle cx="95" cy="1054" r="23" fill="#173f64" stroke="#173f64" stroke-width="2" /><text x="95" y="1062" font-size="22" fill="#fff" font-weight="700" text-anchor="middle">1</text><text x="135" y="1048" font-size="23" fill="#203346" font-weight="700" text-anchor="start">PLUG IN</text><text x="135" y="1082" font-size="17" fill="#63768a" font-weight="400" text-anchor="start">Printer + supply; adapter stays inside</text><circle cx="640" cy="1054" r="23" fill="#173f64" stroke="#173f64" stroke-width="2" /><text x="640" y="1062" font-size="22" fill="#fff" font-weight="700" text-anchor="middle">2</text><text x="680" y="1048" font-size="23" fill="#203346" font-weight="700" text-anchor="start">Q0 ON</text><text x="680" y="1082" font-size="17" fill="#63768a" font-weight="400" text-anchor="start">Printer, outlet and voltage tap powered</text><circle cx="1190" cy="1054" r="23" fill="#173f64" stroke="#173f64" stroke-width="2" /><text x="1190" y="1062" font-size="22" fill="#fff" font-weight="700" text-anchor="middle">3</text><text x="1230" y="1048" font-size="23" fill="#203346" font-weight="700" text-anchor="start">VERIFY OFFLINE</text><text x="1230" y="1082" font-size="17" fill="#63768a" font-weight="400" text-anchor="start">Unplug supply; export with lid closed</text><text x="48" y="1180" font-size="18" fill="#8b651e" font-weight="400" text-anchor="start">Voltage leads remain inside the closed enclosure during routine use. Q0 OFF does not isolate its incoming terminals.</text></svg></div>
<div class="table-wrap"><table><thead><tr><th>Connection</th><th>Destination / role</th><th>How it is used</th></tr></thead><tbody>
<tr><td>A1 · hot</td><td>Protected hot → full voltage lead → L1</td><td>Voltage sensing / line-power input. No printer load current in this lead.</td></tr>
<tr><td>A2 · neutral</td><td>Neutral JN → full voltage lead → L2</td><td>L2 is connected to neutral in this single-phase topology. A red long lead is still neutral here.</td></tr>
<tr><td>A3 · neutral</td><td>Neutral JN → full voltage lead → N</td><td>Voltage reference. Not protective earth.</td></tr>
<tr><td>Existing CT</td><td>Printer hot only → current-input CH1 + / −</td><td>Use one compatible shunted 333 mV CT. Verify model/range; do not infer compatibility from the meter’s “1 V MAX” marking. DENT split-core convention: white +, black −; verify the actual sensor.</td></tr>
<tr><td>Existing AC/DC adapter</td><td>Internal XA → original adapter and cable → POWER IN / OUT</td><td>CUI SMI6-9-V-P5: photo confirms 9 V DC, 0.667 A, center positive. This matches the meter’s 6–10 V / 500 mA requirement. Keep the original flat cable entirely inside. No extension, external coupling or DC feedthrough is used.</td></tr>
<tr><td>L3 / CT CH2–CH4 / analog inputs</td><td>Unused in this one-printer setup</td><td>No connections needed. The analog-input terminal block on the USB end is not the CT terminal block.</td></tr>
</tbody></table></div>
<p class="meta">The XC can also obtain line power through L1–L2; DC power does not replace the voltage-sensing leads. The meter’s S terminal is for a CT shield, not PE. Bond the grounded XA receptacle and aluminum panel; keep N and PE separate. Keep the original adapter plug and cable intact. See the <a href="references.html#r1">DENT manual</a> and <a href="references.html#r2">datasheet</a>.</p>
</details>
<details id="connections" class="section-detail"><summary>Connection schedule · 22 paths</summary><p class="meta">Select a number to trace its route. Paths 20–21 are the adapter’s AC contacts; 22–23 follow the original DC cable entirely inside the enclosure. No cable splice is required. Path 24 bonds the Q0 rail and bracket.</p><div class="table-wrap"><table><thead><tr><th>ID</th><th>Route</th><th>Endpoints</th></tr></thead><tbody><tr class="row" data-id="01"><td><button class="trace" data-id="01" aria-label="Trace connection 01">01</button></td><td>Input hot → Q0 IN</td><td>IN.L → Q0.IN</td></tr><tr class="row" data-id="02"><td><button class="trace" data-id="02" aria-label="Trace connection 02">02</button></td><td>Q0 OUT → hot distribution JL</td><td>Q0.OUT → JL.1</td></tr><tr class="row" data-id="03"><td><button class="trace" data-id="03" aria-label="Trace connection 03">03</button></td><td>JL → printer hot; one pass through CT</td><td>JL.2 → OUT.L</td></tr><tr class="row" data-id="05"><td><button class="trace" data-id="05" aria-label="Trace connection 05">05</button></td><td>JL → A1 → full lead → L1 (HOT); upstream protection review required</td><td>JL.3 → D.L1</td></tr><tr class="row" data-id="06"><td><button class="trace" data-id="06" aria-label="Trace connection 06">06</button></td><td>Input neutral → neutral distribution JN</td><td>IN.N → JN.1</td></tr><tr class="row" data-id="07"><td><button class="trace" data-id="07" aria-label="Trace connection 07">07</button></td><td>JN → printer neutral; outside CT</td><td>JN.2 → OUT.N</td></tr><tr class="row" data-id="08"><td><button class="trace" data-id="08" aria-label="Trace connection 08">08</button></td><td>JN → A2 → full lead → L2 (NEUTRAL)</td><td>JN.3 → D.L2</td></tr><tr class="row" data-id="09"><td><button class="trace" data-id="09" aria-label="Trace connection 09">09</button></td><td>JN → A3 → full lead → N (NEUTRAL)</td><td>JN.4 → D.N</td></tr><tr class="row" data-id="10"><td><button class="trace" data-id="10" aria-label="Trace connection 10">10</button></td><td>Input PE → protective-earth distribution</td><td>IN.PE → JPE.1</td></tr><tr class="row" data-id="11"><td><button class="trace" data-id="11" aria-label="Trace connection 11">11</button></td><td>PE → printer ground; outside CT</td><td>JPE.2 → OUT.PE</td></tr><tr class="row" data-id="12"><td><button class="trace" data-id="12" aria-label="Trace connection 12">12</button></td><td>PE → dedicated metal-plate bond</td><td>JPE.3 → PLATE</td></tr><tr class="row" data-id="14"><td><button class="trace" data-id="14" aria-label="Trace connection 14">14</button></td><td>CT white (+) → current-input CH1 +</td><td>CT.+ → D.+</td></tr><tr class="row" data-id="15"><td><button class="trace" data-id="15" aria-label="Trace connection 15">15</button></td><td>CT black (−) → current-input CH1 −</td><td>CT.- → D.-</td></tr><tr class="row" data-id="16"><td><button class="trace" data-id="16" aria-label="Trace connection 16">16</button></td><td>DENT → one existing USB cable → ELOG; lid closed, mains unplugged</td><td>D.USB → PC</td></tr><tr class="row" data-id="17"><td><button class="trace" data-id="17" aria-label="Trace connection 17">17</button></td><td>JL → internal XA cord hot; before CT</td><td>JL.4 → AUX.L</td></tr><tr class="row" data-id="18"><td><button class="trace" data-id="18" aria-label="Trace connection 18">18</button></td><td>JN → internal XA cord neutral</td><td>JN.5 → AUX.N</td></tr><tr class="row" data-id="19"><td><button class="trace" data-id="19" aria-label="Trace connection 19">19</button></td><td>PE → internal XA ground contact</td><td>JPE.4 → AUX.PE</td></tr><tr class="row" data-id="20"><td><button class="trace" data-id="20" aria-label="Trace connection 20">20</button></td><td>Internal adapter AC blade: hot contact</td><td>AUX.FACE.L → PSU.L</td></tr><tr class="row" data-id="21"><td><button class="trace" data-id="21" aria-label="Trace connection 21">21</button></td><td>Internal adapter AC blade: neutral contact</td><td>AUX.FACE.N → PSU.N</td></tr><tr class="row" data-id="22"><td><button class="trace" data-id="22" aria-label="Trace connection 22">22</button></td><td>Original adapter cable → logger: center positive; entirely inside</td><td>PSU.DC+ → D.DC+</td></tr><tr class="row" data-id="23"><td><button class="trace" data-id="23" aria-label="Trace connection 23">23</button></td><td>Original adapter cable → logger: sleeve negative; entirely inside</td><td>PSU.DC- → D.DC-</td></tr><tr class="row" data-id="24"><td><button class="trace" data-id="24" aria-label="Trace connection 24">24</button></td><td>PE → dedicated bond for Q0 rail and metal bracket</td><td>JPE.5 → MOUNT</td></tr></tbody></table></div></details>
</div>
</section>
<section id="confirm">
<h2>To confirm</h2>
<p class="meta">Before assembly, confirm aluminum stock measurements, internal plug retention, USB insulation and closed-enclosure temperature. <a href="revision.html">Design and sourcing details ↗</a></p>
<ul class="review-items">
<li><a href="#material-ct">CT range</a> — confirm the actual sensor rating for ELOG.</li>
<li><a href="#material-blue-leads">Voltage leads</a> — confirm termination and protection by upstream Q0 before use.</li>
<li><a href="#material-breaker">Q0 breaker</a> — confirm supply fault rating and printer inrush.</li>
<li><a href="#material-usb-sleeve">Internal USB insulation</a> — verify full sleeve/end coverage, application process and closed-lid export before release.</li>
</ul>
<p class="meta"><a href="protection.html">Protection review and required confirmations ↗</a></p>
</section>
<section id="hardware">
<h2>Materials</h2>
<p class="meta">19 purchase groups from 2 sellers. Reuse / fabrication and existing equipment are listed separately. Exact-part approval evidence is under Details.</p>
<div id="purchase-materials">
<h3 class="inventory-heading">Purchase list · 19 groups · $273.00 materials</h3>
<p class="meta"><a href="purchase-request.html"><strong>Prepare school purchase request ↗</strong></a> · <a href="downloads/purchase-request.xlsx" download>Download Excel ↓</a></p>
<div class="table-wrap"><table class="materials"><caption class="sr-only">Materials to purchase with unit prices and subtotals in USD</caption><thead><tr><th>Status</th><th>Material</th><th>Qty.</th><th>Part &amp; details</th><th>Price &amp; purchase (USD)</th></tr></thead><tbody><tr id="material-enclosure" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Enclosure</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/enclosure-nbf32226.jpg" target="_blank" rel="noopener" aria-label="View full image: Enclosure"><img src="assets/materials/enclosure-nbf32226.jpg" alt="BUD NBF-32226 clear-cover enclosure — distributor product photo" width="200" height="200" loading="lazy" decoding="async"></a><figcaption>BUD NBF-32226 clear-cover enclosure — distributor product photo<a href="https://www.digikey.com/en/products/detail/bud-industries/NBF-32226/2328561">DigiKey / manufacturer ↗</a></figcaption></figure></div><a class="locate-material" data-material="enclosure" href="?material=enclosure#layout" aria-label="View Enclosure in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1</td><td data-label="Part / details"><strong>BUD NBF-32226 · clear hinged cover</strong><details class="material-details"><summary>Details</summary><p class="material-reason">400 × 300 × 160 mm ABS/PC box with a clear polycarbonate cover. Same manufacturer base and panel pattern; the exact factory STEP is displayed without scaling.</p><p class="material-note">103 in DigiKey direct stock at $111.88, checked September 29, 2026. Reconfirm at checkout. Received-part fit, latches, access protection and machining acceptance remain required.</p><p class="material-compliance"><strong>Manufacturer listing:</strong> Manufacturer UL508 listing; NEMA 1, 2, 4, 4X for the unmodified enclosure. ABS/PC body UL94-5VA; clear PC door UL94-V0. Machining does not confer a finished-assembly or ingress rating. <a href="https://www.budind.com/product/nema-ip-rated-boxes/nbf-series-fiberglass-enclosure/nbf-32226/">Evidence ↗</a></p><a data-link-kind="reference" href="https://www.budind.com/product/nema-ip-rated-boxes/nbf-series-fiberglass-enclosure/nbf-32226/">BUD product / standards ↗</a><a data-link-kind="reference" href="https://www.budind.com/wp-content/uploads/2019/01/hbnbf32226.pdf">BUD dimensional drawing ↗</a><p class="material-image-note">BUD NBF-32226 clear-cover enclosure — distributor product photo</p><a href="https://www.digikey.com/en/products/detail/bud-industries/NBF-32226/2328561">Image: DigiKey / manufacturer ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="enclosure" data-subtotal-usd="111.88"><strong class="price-total">$111.88</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>1 × $111.88 each</p></div></div><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/bud-industries/NBF-32226/2328561">Buy · DigiKey ↗</a></td></tr><tr id="material-breaker" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Q0 operating breaker</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/breaker-phoenix.jpg" target="_blank" rel="noopener" aria-label="View full image: Q0 operating breaker"><img src="assets/materials/breaker-phoenix.jpg" alt="Phoenix Contact TMC 81 single-pole breaker family product photo" width="408" height="408" loading="lazy" decoding="async"></a><figcaption>Manufacturer family photo; confirm 2907571 / 15 A marking on receipt.<a href="https://www.phoenixcontact.com/en-us/products/thermomagnetic-device-circuit-breakers-tmc-81c-15a-2907571">Phoenix Contact product photo ↗</a></figcaption></figure></div><a class="locate-material" data-material="breaker" href="?material=breaker#layout" aria-label="View Q0 operating breaker in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1</td><td data-label="Part / details"><strong>Phoenix Contact TMC 81C 15A · 2907571</strong><details class="material-details"><summary>Details</summary><p class="material-reason">15 A, one pole, C curve, UL489 / cUL Listed E320373; 10 kA, 277 V AC. Consolidates the breaker into the existing DigiKey order. Manufacturer STEP defines the wall opening, short DIN rail and bonded aluminum bracket. Review the thermal-magnetic curve against startup and original voltage-lead protection.</p><p class="material-note">DigiKey direct-stock price $21.57, rechecked September 29, 2026. Reconfirm stock at checkout. Full mounting hardware is included in the materials-only total.</p><p class="material-compliance"><strong>UL489 / cUL Listed:</strong> Exact 2907571 product: UL / cUL Listed file E320373, 15 A C curve, 277 V AC, 10 kA. Confirm received markings and application. Component listing is not assembly approval. <a href="https://www.phoenixcontact.com/en-us/products/thermomagnetic-device-circuit-breakers-tmc-81c-15a-2907571">Evidence ↗</a></p><a data-link-kind="reference" href="https://www.phoenixcontact.com/en-us/products/thermomagnetic-device-circuit-breakers-tmc-81c-15a-2907571">Phoenix specifications, approvals and C curve ↗</a><a data-link-kind="reference" href="fabrication/phoenix-2907571-reference.step">Manufacturer STEP reference ↗</a><a data-link-kind="reference" href="revision.html#breaker-options">Material costs and seller comparison ↗</a><p class="material-image-note">Manufacturer family photo; confirm 2907571 / 15 A marking on receipt.</p><a href="https://www.phoenixcontact.com/en-us/products/thermomagnetic-device-circuit-breakers-tmc-81c-15a-2907571">Image: Phoenix Contact product photo ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="breaker" data-subtotal-usd="21.57"><strong class="price-total">$21.57</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>1 × $21.57 each</p></div></div><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/phoenix-contact/2907571/6109707">Buy 1 · DigiKey · $21.57 ↗</a></td></tr><tr id="material-breaker-rail" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Q0 DIN rail and end stops</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/breaker-rail-1207639.jpg" target="_blank" rel="noopener" aria-label="View full image: Q0 DIN rail and end stops"><img src="assets/materials/breaker-rail-1207639.jpg" alt="Phoenix 1207639 — purchased 250 mm rail; cut 60 mm" width="200" height="200" loading="lazy" decoding="async"></a><figcaption>Phoenix 1207639 — purchased 250 mm rail; cut 60 mm<a href="https://www.digikey.com/en/products/detail/phoenix-contact/1207639/10645207">DigiKey / manufacturer ↗</a></figcaption></figure><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/breaker-stop-ca802.jpg" target="_blank" rel="noopener" aria-label="View full image: Q0 DIN rail and end stops"><img src="assets/materials/breaker-stop-ca802.jpg" alt="Altech CA802 — two end stops" width="200" height="200" loading="lazy" decoding="async"></a><figcaption>Altech CA802 — two end stops<a href="https://www.digikey.com/en/products/detail/altech-corporation/CA802/8547037">DigiKey / manufacturer ↗</a></figcaption></figure></div><a class="locate-material" data-material="breaker-rail" href="?material=breaker-rail#layout" aria-label="View Q0 DIN rail and end stops in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">60 mm installed + 2 stops</td><td data-label="Part / details"><strong>Phoenix Contact 1207639 + Altech CA802 × 2</strong><details class="material-details"><summary>Details</summary><p class="material-reason">35 × 7.5 × 1 mm galvanized steel rail. Buy the complete 250 mm piece for $4.79; two $0.62 CA802 stops restrain the breaker laterally. The short stock avoids adding a one-metre package to the enclosure shipment.</p><p class="material-note">September 29 direct stock: 2,061 rails and 6,001 stops; $4.79 + 2 × $0.62 = $6.03. Cut and deburr the rail before fitting.</p><p class="material-quantity"><strong>Quantity &amp; pack size:</strong> 1 × 250 mm rail; cut 60 mm, plus 2 end stops</p><p class="material-compliance"><strong>Mechanical accessories:</strong> Manufacturer rail geometry and CA802 compatibility; no separate branch protection function or assembly certification. <a href="build.html#q0-mount">Evidence ↗</a></p><a data-link-kind="reference" href="https://legacy.altechcorp.com/Blocks/Block-Accessories.pdf">Altech stop dimensions ↗</a><a data-link-kind="reference" href="fabrication/altech-ca802-reference.step">CA802 manufacturer STEP (1:1 visual reference) ↗</a><p class="material-image-note">Phoenix 1207639 — purchased 250 mm rail; cut 60 mm</p><a href="https://www.digikey.com/en/products/detail/phoenix-contact/1207639/10645207">Image: DigiKey / manufacturer ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="breaker-rail" data-subtotal-usd="6.03"><strong class="price-total">$6.03</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p><span class="price-sku">1207639 · NS 35/7.5 PERF 250MM</span>1 × $4.79 each = $4.79</p><p><span class="price-sku">CA802</span>2 × $0.62 each = $1.24</p></div></div><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/phoenix-contact/1207639/10645207">250 mm rail · DigiKey · $4.79 ↗</a><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/altech-corporation/CA802/8547037">2 end stops · DigiKey · $0.62 each ↗</a></td></tr><tr id="material-breaker-posts" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Q0 threaded support posts</span><div class="material-gallery"><figure class="material-photo" data-image-kind="reference"><a class="material-image" href="assets/materials/breaker-posts-970650581.jpg" target="_blank" rel="noopener" aria-label="View full image: Q0 threaded support posts"><img src="assets/materials/breaker-posts-970650581.jpg" alt="Würth WA-SSTII family product photo; ordered 970650581 is 65 mm, M5" width="200" height="200" loading="lazy" decoding="async"></a><figcaption>Würth WA-SSTII family product photo; ordered 970650581 is 65 mm, M5<a href="https://www.digikey.com/en/products/detail/w%C3%BCrth-elektronik/970650581/6174896">DigiKey / manufacturer ↗</a></figcaption></figure></div><a class="locate-material" data-material="breaker-posts" href="?material=breaker-posts#layout" aria-label="View Q0 threaded support posts in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">2</td><td data-label="Part / details"><strong>Würth 970650581 · M5 female/female · 65 mm</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Two zinc-plated steel SW8 hex posts hold the flat bridge at the required DIN-rail depth. M5 internal thread depth 11 mm per end; no bending or tapping required.</p><p class="material-note">67 in DigiKey direct stock; $1.39 each, checked September 29, 2026. Verify screw engagement, wall loading and accepted PE continuity through the metal support.</p><p class="material-compliance"><strong>Mechanical support:</strong> Published dimensions; PE contact and mechanical retention are assembly acceptance items. <a href="build.html#q0-mount">Evidence ↗</a></p><a data-link-kind="reference" href="https://www.we-online.com/components/products/datasheet/970xxxxx1_overview.pdf">Würth dimensional drawing ↗</a><p class="material-image-note">Würth WA-SSTII family product photo; ordered 970650581 is 65 mm, M5</p><a href="https://www.digikey.com/en/products/detail/w%C3%BCrth-elektronik/970650581/6174896">Image: DigiKey / manufacturer ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="breaker-posts" data-subtotal-usd="2.78"><strong class="price-total">$2.78</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>2 × $1.39 each</p></div></div><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/w%C3%BCrth-elektronik/970650581/6174896">Buy 2 · DigiKey ↗</a></td></tr><tr id="material-receptacle" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">XA adapter receptacle</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/printer-connector.png" target="_blank" rel="noopener" aria-label="View full image: XA adapter receptacle"><img src="assets/materials/printer-connector.png" alt="Leviton 515CV · NEMA 5-15R — product image" width="325" height="325" loading="lazy" decoding="async"></a><figcaption>Product image<a href="https://leviton.com/products/515cv">Leviton ↗</a></figcaption></figure></div><a class="locate-material" data-material="receptacle" href="?material=receptacle#layout" aria-label="View XA adapter receptacle in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1</td><td data-label="Part / details"><strong>Leviton 515CV · internal NEMA 5-15R</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Use a complete cord connector inside the box, matching the printer output connector SKU. A dedicated 14/3 SJOOW branch connects JL/JN/PE to XA upstream of CT. The connector body encloses its terminals and clamps the cord jacket. No wall outlet, custom bracket or wall cutout.</p><p class="material-note">Catalog UL498 File E13393 / CSA LR-406. Verify the cord clamp and secure both XA and the adapter on the panel; plugs remain fully seated.</p><p class="material-compliance"><strong>Manufacturer file identified:</strong> UL498 File E13393; CSA C22.2 No.42 File LR-406. <a href="https://leviton.com/products/515cv">Evidence ↗</a></p><a data-link-kind="reference" href="https://leviton.com/products/515cv">Leviton 515CV ↗</a><a data-link-kind="reference" href="https://leviton.com/content/dam/leviton/residential/product_documents/none/Document-31435-Dimensional%20Data.jpg">Leviton dimensions ↗</a><a data-link-kind="reference" href="https://leviton.com/content/dam/leviton/residential/product_documents/instruction_sheet/515_Instruction_Sheet.pdf">Leviton cord instructions ↗</a><p class="material-image-note">Product image</p><a href="https://leviton.com/products/515cv">Image: Leviton ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="receptacle" data-subtotal-usd="6.99"><strong class="price-total">$6.99</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>1 × $6.99 each</p></div></div><a data-link-kind="buy" href="https://www.homedepot.com/p/301304939">Buy · Home Depot · 1 of 2 total ↗</a></td></tr><tr id="material-connectors" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Distribution connectors</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/connectors.jpg" target="_blank" rel="noopener" aria-label="View full image: Distribution connectors"><img src="assets/materials/connectors.jpg" alt="WAGO 221-415 — product image" width="200" height="200" loading="lazy" decoding="async"></a><figcaption>Product image<a href="https://www.digikey.com/en/products/detail/wago-corporation/221-415/13549457">DigiKey ↗</a></figcaption></figure></div><a class="locate-material" data-material="connectors" href="?material=connectors#layout" aria-label="View Distribution connectors in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">3</td><td data-label="Part / details"><strong>WAGO 221-415</strong><details class="material-details"><summary>Details</summary><p class="material-reason">One five-port connector each for JL, JN and PE. JL accepts Q0 output, printer hot, A1 and adapter hot; JN accepts supply, printer, A2, A3 and adapter neutrals; PE accepts supply, printer, panel, outlet and Q0-mount earth (all five PE ports used). One accepted conductor per port. Confirm original DENT pigtail preparation and protective-bonding suitability.</p><p class="material-note">Three mounting positions in the panel drawing. Conductor acceptance is checked at assembly.</p><p class="material-compliance"><strong>Manufacturer certificate table:</strong> WAGO 221-415 datasheet (2024), p.5: cULus Listed UL 486C, E69654; UL 467 grounding, E201573. Confirm supplied part and installation conditions. <a href="https://www.netxl.com/wago/docs/221-415-data-sheet.pdf">Evidence ↗</a></p><a data-link-kind="reference" href="https://www.wago.com/us/wire-splicing-connectors/compact-splicing-connector/p/221-415">WAGO ↗</a><p class="material-image-note">Product image</p><a href="https://www.digikey.com/en/products/detail/wago-corporation/221-415/13549457">Image: DigiKey ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="connectors" data-subtotal-usd="3.51"><strong class="price-total">$3.51</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>3 × $1.17 each</p></div></div><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/wago-corporation/221-415/13549457">Buy · DigiKey ↗</a></td></tr><tr id="material-carriers" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Connector carriers</span><div class="material-gallery"><figure class="material-photo" data-image-kind="reference"><a class="material-image" href="assets/materials/carriers.jpg" target="_blank" rel="noopener" aria-label="View full image: Connector carriers"><img src="assets/materials/carriers.jpg" alt="WAGO 221-505 — reference image" width="200" height="200" loading="lazy" decoding="async"></a><figcaption>221-505 product image.<a href="https://www.digikey.com/en/products/detail/wago-corporation/221-505/15568477">DigiKey ↗</a></figcaption></figure></div><a class="locate-material" data-material="carriers" href="?material=carriers#layout" aria-label="View Connector carriers in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">3</td><td data-label="Part / details"><strong>WAGO 221-505</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Secure each connector to the backpanel with its carrier. Carrier details are schematic; transfer-drill from received parts. Connectors must not rely on wires for support.</p><p class="material-note">Three carriers, two M3 fixings each; transfer-drill actual front-foot holes.</p><p class="material-compliance"><strong>Mechanical accessory:</strong> Verify mechanical/material suitability; this accessory does not provide mains insulation or confer assembly certification. <a href="https://www.wago.com/us/wire-splicing-connectors/mounting-carrier-221-series-24-12-awg/p/221-505">Evidence ↗</a></p><a data-link-kind="reference" href="https://www.wago.com/us/wire-splicing-connectors/mounting-carrier-221-series-24-12-awg/p/221-505">WAGO ↗</a><a data-link-kind="reference" href="https://www1.futureelectronics.com/doc/WAGO/221-505.pdf">WAGO carrier drawing ↗</a><p class="material-image-note">221-505 product image.</p><a href="https://www.digikey.com/en/products/detail/wago-corporation/221-505/15568477">Image: DigiKey ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="carriers" data-subtotal-usd="6.69"><strong class="price-total">$6.69</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>3 × $2.23 each</p></div></div><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/wago-corporation/221-505/15568477">Buy · DigiKey ↗</a></td></tr><tr id="material-cord" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Supply / printer / internal XA cord</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/cord.jpg" target="_blank" rel="noopener" aria-label="View full image: Supply / printer / internal XA cord"><img src="assets/materials/cord.jpg" alt="Southwire 55808699 · 14/3 SJOOW — product image" width="600" height="600" loading="lazy" decoding="async"></a><figcaption>Product image<a href="https://www.homedepot.com/p/Southwire-By-the-Foot-14-3-300-Volt-CU-Black-Flexible-Portable-Power-SJOOW-Cord-55808699/204633006">Home Depot ↗</a></figcaption></figure></div><a class="locate-material" data-material="cord" href="?material=cord#layout" aria-label="View Supply / printer / internal XA cord in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">13 ft total / 3 runs</td><td data-label="Part / details"><strong>Southwire 55808699 · 14/3 SJOOW</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Use the same 14/3 SJOOW cord for all three runs. XA’s jacket enters its integral cord clamp; branch conductors terminate at JL/JN/PE before CT. Nominal OD approximately 9.17 mm is inside the 515CV 6.22–16.64 mm clamp range. Final route lengths are dry-fit allowances.</p><p class="material-note">Selected length allowance; final ends trimmed only after dry routing.</p><p class="material-quantity"><strong>Quantity &amp; pack size:</strong> 13 ft (3.962 m): 2.0 m supply + 1.0 m printer + 0.8 m internal XA blanks</p><p class="material-compliance"><strong>Manufacturer UL/CSA listed:</strong> Southwire stock 558086: UL 62 and CSA C22.2 No.49; sample jacket marks E46194 / LL90458. Verify actual cord markings and accepted application. <a href="https://cabletechsupport.southwire.com/en/tile/1/cable/7386/">Evidence ↗</a></p><p class="material-image-note">Product image</p><a href="https://www.homedepot.com/p/Southwire-By-the-Foot-14-3-300-Volt-CU-Black-Flexible-Portable-Power-SJOOW-Cord-55808699/204633006">Image: Home Depot ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="cord" data-subtotal-usd="18.98"><strong class="price-total">$18.98</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>13 ft × $1.46/ft</p></div></div><a data-link-kind="buy" href="https://www.homedepot.com/p/Southwire-By-the-Foot-14-3-300-Volt-CU-Black-Flexible-Portable-Power-SJOOW-Cord-55808699/204633006">Buy · Home Depot ↗</a></td></tr><tr id="material-supply-plug" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Supply plug</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/supply-plug.png" target="_blank" rel="noopener" aria-label="View full image: Supply plug"><img src="assets/materials/supply-plug.png" alt="Leviton 515PV · NEMA 5-15P — product image" width="325" height="325" loading="lazy" decoding="async"></a><figcaption>Product image<a href="https://leviton.com/products/515pv">Leviton ↗</a></figcaption></figure></div><a class="locate-material" data-material="supply-plug" href="?material=supply-plug#layout" aria-label="View Supply plug in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1</td><td data-label="Part / details"><strong>Leviton 515PV · NEMA 5-15P</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Grounded 15 A / 125 V male supply plug for the 14/3 input cord. Check accepted wire size and jacket OD against the chosen cord.</p><p class="material-note">Published 6.22–16.64 mm cord range includes the selected nominal 9.2 mm cord; verify clamping on receipt.</p><p class="material-compliance"><strong>Manufacturer file identified:</strong> UL498 File E13393; CSA C22.2 No.42 File LR-406. <a href="https://leviton.com/products/515pv">Evidence ↗</a></p><a data-link-kind="reference" href="https://leviton.com/content/dam/leviton/residential/product_documents/instruction_sheet/515_Instruction_Sheet.pdf">Leviton cord instructions ↗</a><p class="material-image-note">Product image</p><a href="https://leviton.com/products/515pv">Image: Leviton ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="supply-plug" data-subtotal-usd="3.65"><strong class="price-total">$3.65</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>1 × $3.65 each</p></div></div><a data-link-kind="buy" href="https://www.homedepot.com/p/Leviton-15-Amp-125-Volt-3-Wire-Plug-Yellow-515PV-YL-R10-515PV-0YL/309610976">Buy plug · Home Depot ↗</a></td></tr><tr id="material-printer-connector" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Printer output connector</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/printer-connector.png" target="_blank" rel="noopener" aria-label="View full image: Printer output connector"><img src="assets/materials/printer-connector.png" alt="Leviton 515CV · NEMA 5-15R — product image" width="325" height="325" loading="lazy" decoding="async"></a><figcaption>Product image<a href="https://leviton.com/products/515cv">Leviton ↗</a></figcaption></figure></div><a class="locate-material" data-material="printer-connector" href="?material=printer-connector#layout" aria-label="View Printer output connector in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1</td><td data-label="Part / details"><strong>Leviton 515CV · NEMA 5-15R</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Grounded female cord connector for the measured printer output. The printer connects here; XA is reserved for the meter adapter. Buy two 515CV connectors total: one here and one for internal XA; do not order two per row.</p><p class="material-note">Published 6.22–16.64 mm cord range includes the selected nominal 9.2 mm cord; verify clamping on receipt.</p><p class="material-compliance"><strong>Manufacturer file identified:</strong> UL498 File E13393; CSA C22.2 No.42 File LR-406. <a href="https://leviton.com/products/515cv">Evidence ↗</a></p><a data-link-kind="reference" href="https://leviton.com/content/dam/leviton/residential/product_documents/instruction_sheet/515_Instruction_Sheet.pdf">Leviton cord instructions ↗</a><p class="material-image-note">Product image</p><a href="https://leviton.com/products/515cv">Image: Leviton ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="printer-connector" data-subtotal-usd="6.99"><strong class="price-total">$6.99</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>1 × $6.99 each</p></div></div><a data-link-kind="buy" href="https://www.homedepot.com/p/301304939">Buy · Home Depot · 1 of 2 total ↗</a></td></tr><tr id="material-cord-glands" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Mains / printer strain relief</span><div class="material-gallery"><figure class="material-photo" data-image-kind="reference"><a class="material-image" href="assets/materials/cord-glands-m3231.jpg" target="_blank" rel="noopener" aria-label="View full image: Mains / printer strain relief"><img src="assets/materials/cord-glands-m3231.jpg" alt="Heyco cordgrip family product photo from M3231 listing; 1/2 NPT, 15.5 mm thread" width="200" height="200" loading="lazy" decoding="async"></a><figcaption>Heyco cordgrip family product photo from M3231 listing; 1/2 NPT, 15.5 mm thread<a href="https://www.digikey.com/en/products/detail/heyco-products-corporation/M3231/15906457">DigiKey / manufacturer ↗</a></figcaption></figure><figure class="material-photo" data-image-kind="reference"><a class="material-image" href="assets/materials/gland-nut-8463.jpg" target="_blank" rel="noopener" aria-label="View full image: Mains / printer strain relief"><img src="assets/materials/gland-nut-8463.jpg" alt="Heyco nylon locknut family product photo; ordered 8463 is 1/2 NPT" width="200" height="200" loading="lazy" decoding="async"></a><figcaption>Heyco nylon locknut family product photo; ordered 8463 is 1/2 NPT<a href="https://www.digikey.com/en/products/detail/heyco-products-corporation/8463/15906932">DigiKey / manufacturer ↗</a></figcaption></figure></div><a class="locate-material" data-material="cord-glands" href="?material=cord-glands#layout" aria-label="View Mains / printer strain relief in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">2 glands + 2 separate locknuts</td><td data-label="Part / details"><strong>Heyco M3231 × 2 + 8463 locknuts × 2</strong><details class="material-details"><summary>Details</summary><p class="material-reason">DigiKey direct-stock replacement for the factory-stock Hammond part. 1/2 NPT, 15.5 mm thread, Ø22.2 mm mounting bore. Published 4.32–11.43 mm seal range contains the nominal 9.2 mm SJOOW cord.</p><p class="material-note">September 29: M3231 $1.44, 13,830 in direct stock; 8463 $0.32, 66,153 in direct stock. Locknuts are separate purchases. Confirm the UL-approved cable range, grip and sealing with the actual cord.</p><p class="material-compliance"><strong>Manufacturer component approvals:</strong> Heyco series UL514B file E51579 / CSA 93876. The listed 4.32–11.43 mm seal range is not proof of the UL-approved cord range; verify application. Custom wall openings do not retain the enclosure ingress rating. <a href="https://www.heyco.com/products/liquid-tight-cordgrips/nylon-cordgrips/heyco-tite-liquid-tight-cordgrips-straight-thru-npt-hubs/">Evidence ↗</a></p><a data-link-kind="reference" href="https://www.heyco.com/products/liquid-tight-cordgrips/nylon-cordgrips/heyco-tite-liquid-tight-cordgrips-straight-thru-npt-hubs/">Heyco dimensions and approvals ↗</a><p class="material-image-note">Heyco cordgrip family product photo from M3231 listing; 1/2 NPT, 15.5 mm thread</p><a href="https://www.digikey.com/en/products/detail/heyco-products-corporation/M3231/15906457">Image: DigiKey / manufacturer ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="cord-glands" data-subtotal-usd="3.52"><strong class="price-total">$3.52</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p><span class="price-sku">M3231 · long-thread 1/2 NPT cordgrip</span>2 × $1.44 each = $2.88</p><p><span class="price-sku">8463 · 1/2 NPT nylon locknut</span>2 × $0.32 each = $0.64</p></div></div><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/heyco-products-corporation/M3231/15906457">Buy 2 M3231 · DigiKey ↗</a><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/heyco-products-corporation/8463/15906932">Buy 2 8463 locknuts · DigiKey ↗</a></td></tr><tr id="material-internal-wire" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Internal L / N / PE wire</span><div class="material-gallery"><figure class="material-photo" data-image-kind="reference"><a class="material-image" href="assets/materials/internal-wire.jpg" target="_blank" rel="noopener" aria-label="View full image: Internal L / N / PE wire"><img src="assets/materials/internal-wire.jpg" alt="Southwire 14 AWG stranded THHN wire" width="1200" height="240" loading="lazy" decoding="async"></a><figcaption>Southwire 14 AWG stranded THHN family reference<a href="https://www.southwire.com/wire-cable/building-wire/thhn-thwn-copper-silicone-free/p/22955984">Southwire ↗</a></figcaption></figure></div><a class="locate-material" data-material="internal-wire" href="?material=internal-wire#layout" aria-label="View Internal L / N / PE wire in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">6 ft per color</td><td data-label="Part / details"><strong>Southwire 14 AWG, 19-strand Class C, THHN/THWN/MTW, 600 V</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Separate 14 AWG conductors remain for Q0 OUT → JL and PE → panel and PE → rail/bracket. XA hot, neutral and PE are the conductors of its 14/3 cord; no separate white roll is required. Both lengths are included in the purchase budget.</p><p class="material-note">Each 6 ft purchase covers the 1 m cutting allowance plus spare wire. Champaign store pickup is required. Confirm received wire markings and crimp fit.</p><p class="material-quantity"><strong>Quantity &amp; pack size:</strong> Buy 6 ft black + 6 ft green (1.8288 m of each); online minimum length.</p><p class="material-compliance"><strong>Manufacturer UL/cUL product:</strong> THHN/THWN/MTW listing and accepted wiring method; verify actual marked stock. <a href="https://www.southwire.com/wire-cable/building-wire/thhn-thwn-copper-silicone-free/p/22955984">Evidence ↗</a></p><a data-link-kind="reference" href="https://www.southwire.com/wire-cable/building-wire/thhn-thwn-copper-silicone-free/p/22955984">Southwire construction ↗</a><p class="material-image-note">Southwire 14 AWG stranded THHN family reference</p><a href="https://www.southwire.com/wire-cable/building-wire/thhn-thwn-copper-silicone-free/p/22955984">Image: Southwire ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="internal-wire" data-subtotal-usd="11.16"><strong class="price-total">$11.16</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p><span class="price-sku">22955999 · black 14 AWG stranded</span>6 ft × $0.95/ft = $5.70</p><p><span class="price-sku">22959199 · green 14 AWG stranded</span>6 ft × $0.91/ft = $5.46</p></div></div><a data-link-kind="buy" href="https://www.homedepot.com/p/204632031">Black 22955999 · buy 6 ft · $5.70 ↗</a><a data-link-kind="buy" href="https://www.homedepot.com/p/204632154">Green 22959199 · buy 6 ft · $5.46 ↗</a></td></tr><tr id="material-ring-lugs" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Ring terminals</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/ring-lugs-gb.jpg" target="_blank" rel="noopener" aria-label="View full image: Ring terminals"><img src="assets/materials/ring-lugs-gb.jpg" alt="Gardner Bender 15-104 blue ring terminals, 15-pack" width="600" height="600" loading="lazy" decoding="async"></a><figcaption>Selected 15-104 product; 15-pack<a href="https://www.homedepot.com/p/202522492">Home Depot / Gardner Bender ↗</a></figcaption></figure></div><a class="locate-material" data-material="ring-lugs" href="?material=ring-lugs#layout" aria-label="View Ring terminals in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">15-pack; 2 installed</td><td data-label="Part / details"><strong>Gardner Bender 15-104 · #8–10 stud, 16–14 AWG</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Two #8–10 rings fit the dedicated #10 panel and rail/bracket bond studs. The Phoenix screw-clamp terminals accept bare prepared copper and do not use ring lugs. Aluminum and steel contact methods still need electrical acceptance.</p><p class="material-note">Manufacturer: UL listed, CSA listed, 600 V building wire, 75°C. Use the specified insulated-terminal crimp tooling; inspect wire insertion, insulation fit and pull retention. No unpublished barrel diameter or crimp setting is assumed.</p><p class="material-quantity"><strong>Quantity &amp; pack size:</strong> 1 pack of 15; 2 installed, 13 spares</p><p class="material-compliance"><strong>Manufacturer UL Listed / CSA Listed:</strong> Exact 15-104 product: 16–14 AWG, #8–10 studs, 600 V for building wire, 75°C. This certifies the terminal product, not the crimp workmanship or the custom panel bond. <a href="https://www.gardnerbender.com/en/p/15-104/-16-14-AWG-2-mm-sq-Bnes-%C3%A0-anneau">Evidence ↗</a></p><a data-link-kind="reference" href="https://www.gardnerbender.com/en/p/15-104/-16-14-AWG-2-mm-sq-Bnes-%C3%A0-anneau">Gardner Bender approvals and dimensions ↗</a><p class="material-image-note">Selected 15-104 product; 15-pack</p><a href="https://www.homedepot.com/p/202522492">Image: Home Depot / Gardner Bender ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="ring-lugs" data-subtotal-usd="3.63"><strong class="price-total">$3.63</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>1 pack × $3.63/pack · 15 pieces/pack</p></div></div><a data-link-kind="buy" href="https://www.homedepot.com/p/202522492">Buy 1 pack of 15 · Home Depot · $3.63 ↗</a></td></tr><tr id="material-tie-mounts" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Screw-fixed cable mounts</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/tie-mounts.png" target="_blank" rel="noopener" aria-label="View full image: Screw-fixed cable mounts"><img src="assets/materials/tie-mounts.png" alt="Panduit TM2S8-C — product image" width="1024" height="1024" loading="lazy" decoding="async"></a><figcaption>Product image<a href="https://www.biscoind.com/en-US/panduit-cable-ties-and-accessories-tm2s8-c/p">bisco industries ↗</a></figcaption></figure></div><a class="locate-material" data-material="tie-mounts" href="?material=tie-mounts#layout" aria-label="View Screw-fixed cable mounts in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">6</td><td data-label="Part / details"><strong>Panduit TM2S8-C</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Six screw-fixed bases retain the mains bundle, XA branch conductors, CT pair, both sides of the voltage-lead coils, and the original internal DC cable and sleeved USB lead. DigiKey lists individual pieces, avoiding the previous 100-piece purchase.</p><p class="material-note">Six panel locations; M4 × 10 mm screws, underside washers and locknuts in the fastener schedule.</p><p class="material-quantity"><strong>Quantity &amp; pack size:</strong> Buy 6 individual pieces; all 6 installed</p><p class="material-compliance"><strong>Mechanical accessory:</strong> Verify mechanical/material suitability; this accessory does not provide mains insulation or confer assembly certification. <a href="https://www.digikey.com/en/products/detail/panduit-corp/TM2S8-C/1306625">Evidence ↗</a></p><p class="material-image-note">Product image</p><a href="https://www.biscoind.com/en-US/panduit-cable-ties-and-accessories-tm2s8-c/p">Image: bisco industries ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="tie-mounts" data-subtotal-usd="4.08"><strong class="price-total">$4.08</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>6 × $0.68 each</p></div></div><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/panduit-corp/TM2S8-C/1306625">Buy individually · DigiKey ↗</a></td></tr><tr id="material-cable-ties" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Cable ties</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/cable-ties.jpg" target="_blank" rel="noopener" aria-label="View full image: Cable ties"><img src="assets/materials/cable-ties.jpg" alt="Panduit PLT2S-C · 188 × 4.8 mm — product image" width="420" height="420" loading="lazy" decoding="async"></a><figcaption>Product image<a href="https://www.platt.com/p/0013556">Platt ↗</a></figcaption></figure></div><a class="locate-material" data-material="cable-ties" href="?material=cable-ties#layout" aria-label="View Cable ties in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">10; 6 installed</td><td data-label="Part / details"><strong>Panduit PLT2S-C · 188 × 4.8 mm</strong><details class="material-details"><summary>Details</summary><p class="material-reason">For small wire bundles and the screw-fixed bases. Keep allowed bend radii and avoid crushing insulation. This length is for cables, not a strap around the meter.</p><p class="material-note">DigiKey lists individual ties: ten cost $3.16 at the 10-piece tier. No 100-piece pack required. Check actual bundle retention and bend radii.</p><p class="material-quantity"><strong>Quantity &amp; pack size:</strong> Buy 10 individual ties; 6 installed + 4 spares</p><p class="material-compliance"><strong>Mechanical accessory:</strong> Verify mechanical/material suitability; this accessory does not provide mains insulation or confer assembly certification. <a href="https://www.digikey.com/en/products/detail/panduit-corp/PLT2S-C/280043">Evidence ↗</a></p><p class="material-image-note">Product image</p><a href="https://www.platt.com/p/0013556">Image: Platt ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="cable-ties" data-subtotal-usd="3.16"><strong class="price-total">$3.16</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>10 × $0.316 each</p></div></div><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/panduit-corp/PLT2S-C/280043">Buy 10 individual ties · DigiKey · $3.16 ↗</a></td></tr><tr id="material-fasteners" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Mounting and bonding hardware</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/screw-m5-836521.jpg" target="_blank" rel="noopener" aria-label="View full image: Mounting and bonding hardware"><img src="assets/materials/screw-m5-836521.jpg" alt="Everbilt 836521 M5 × 12 screw product photo; other sizes listed individually" width="600" height="600" loading="lazy" decoding="async"></a><figcaption>Everbilt 836521 M5 × 12 screw product photo; other sizes listed individually<a href="https://www.homedepot.com/p/321071519">Home Depot / Everbilt ↗</a></figcaption></figure><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/washer-m5-864408.jpg" target="_blank" rel="noopener" aria-label="View full image: Mounting and bonding hardware"><img src="assets/materials/washer-m5-864408.jpg" alt="Everbilt 864408 M5 stainless flat washer" width="600" height="600" loading="lazy" decoding="async"></a><figcaption>Everbilt 864408 M5 flat washer product photo; buy two four-piece packs<a href="https://www.homedepot.com/p/323371831">Home Depot / Everbilt ↗</a></figcaption></figure></div><a class="locate-material" data-material="fasteners" href="?material=fasteners#layout" aria-label="View Mounting and bonding hardware in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">13 items</td><td colspan="2" class="hardware-purchases" data-label="Part, price &amp; purchase (USD)"><strong>Screws, nuts and washers</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Six M3 carrier sets, seven M4 anchor/rail sets, four M5 × 10 panel screws, four M5 × 12 post screws, six M5 flat washers and two #10 PE studs. No lab hardware stock assumed.</p><p class="material-note">Verify actual stock, full locknut engagement and enclosure-floor clearance. Accept aluminum-compatible bonding on both custom metal parts before use.</p><p class="material-quantity"><strong>Quantity &amp; pack size:</strong> 13 item lines; whole packs and spare pieces counted</p><p class="material-compliance"><strong>Mechanical accessory:</strong> Verify mechanical/material suitability; this accessory does not provide mains insulation or confer assembly certification. <a href="build.html#fasteners">Evidence ↗</a></p><p class="material-image-note">Everbilt 836521 M5 × 12 screw product photo; other sizes listed individually</p><a href="https://www.homedepot.com/p/321071519">Image: Home Depot / Everbilt ↗</a></details><div class="material-links"><div class="material-price" data-material-id="fasteners" data-subtotal-usd="38.58"><strong class="price-total">$38.58</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p><a class="price-sku" data-link-kind="buy" href="https://www.homedepot.com/p/321071719">837761 · M3-0.5 × 12 zinc pan screws ↗</a>Home Depot · 2 pack × $1.95/pack · 4 pieces/pack = $3.90</p><p><a class="price-sku" data-link-kind="buy" href="https://www.digikey.com/en/products/detail/keystone-electronics/4692/316261">4692 · M3 / #4 zinc-plated steel flat washers ↗</a>DigiKey · 10 × $0.084 each = $0.84</p><p><a class="price-sku" data-link-kind="buy" href="https://www.homedepot.com/p/321071866">837221 · M3-0.5 stainless locknuts ↗</a>Home Depot · 2 pack × $1.95/pack · 4 pieces/pack = $3.90</p><p><a class="price-sku" data-link-kind="buy" href="https://www.homedepot.com/p/321071623">836351 · M4-0.7 × 10 zinc pan screws ↗</a>Home Depot · 2 pack × $1.95/pack · 4 pieces/pack = $3.90</p><p><a class="price-sku" data-link-kind="buy" href="https://www.homedepot.com/p/204801237">4118 · M4 stainless flat washers ↗</a>Home Depot · 1 pack × $4.96/pack · 50 pieces/pack = $4.96</p><p><a class="price-sku" data-link-kind="buy" href="https://www.homedepot.com/p/321071795">837171 · M4-0.7 stainless locknuts ↗</a>Home Depot · 2 pack × $1.95/pack · 4 pieces/pack = $3.90</p><p><a class="price-sku" data-link-kind="buy" href="https://www.digikey.com/en/products/detail/keystone-electronics/9911/317331">9911 · #10-32 × 3/4 stainless pan screws ↗</a>DigiKey · 2 × $0.39 each = $0.78</p><p><a class="price-sku" data-link-kind="buy" href="https://www.digikey.com/en/products/detail/keystone-electronics/4705/316276">4705 · #10-32 zinc-plated steel plain nuts ↗</a>DigiKey · 4 × $0.12 each = $0.48</p><p><a class="price-sku" data-link-kind="buy" href="https://www.homedepot.com/p/317479556">827311 · #10 zinc-plated external-tooth washers ↗</a>Home Depot · 1 pack × $1.57/pack · 18 pieces/pack = $1.57</p><p><a class="price-sku" data-link-kind="buy" href="https://www.digikey.com/en/products/detail/keystone-electronics/4703/316274">4703 · #10 zinc-plated steel flat washers ↗</a>DigiKey · 4 × $0.13 each = $0.52</p><p><a class="price-sku" data-link-kind="buy" href="https://www.homedepot.com/p/323370995">863468 · M5-0.8 × 10 stainless pan screws ↗</a>Home Depot · 2 pack × $2.97/pack · 2 pieces/pack = $5.94</p><p><a class="price-sku" data-link-kind="buy" href="https://www.homedepot.com/p/321071519">836521 · M5-0.8 × 12 zinc pan screws ↗</a>Home Depot · 1 pack × $1.95/pack · 4 pieces/pack = $1.95</p><p><a class="price-sku" data-link-kind="buy" href="https://www.homedepot.com/p/323371831">864408 · M5 stainless flat washers ↗</a>Home Depot · 2 pack × $2.97/pack · 4 pieces/pack = $5.94</p></div></div></div></td></tr><tr id="material-logger-restraint" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Adjustable equipment straps</span><div class="material-gallery"><figure class="material-photo" data-image-kind="product"><a class="material-image" href="assets/materials/logger-straps.png" target="_blank" rel="noopener" aria-label="View full image: Adjustable equipment straps"><img src="assets/materials/logger-straps.png" alt="VELCRO ONE-WRAP 90340 black roll" width="1024" height="1024" loading="lazy" decoding="async"></a><figcaption>VELCRO 90340 · 12 ft × 3/4 in roll<a href="https://www.velcro.com/products/organization/heavy-duty-one-wrap-roll/">VELCRO ↗</a></figcaption></figure></div><a class="locate-material" data-material="logger-restraint" href="?material=logger-restraint#layout" aria-label="View Adjustable equipment straps in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">4 straps / one roll</td><td data-label="Part / details"><strong>VELCRO ONE-WRAP 90340 · 19.05 mm (3/4 in) wide roll</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Two straps retain the logger; one retains XA and one retains the adapter. Use eight smooth 21 × 4 mm slots, with each pair oriented to the illustrated strap. Fit, trim and verify retention without covering labels or overheating the adapter. No drilling into the equipment.</p><p class="material-note">Four straps proposed; actual fit, plug retention and temperature remain physical checks.</p><p class="material-quantity"><strong>Quantity &amp; pack size:</strong> 2 × 400 mm logger blanks + 2 × 250 mm XA/adapter blanks; one 12 ft roll</p><p class="material-compliance"><strong>Mechanical accessory:</strong> Verify mechanical/material suitability; this accessory does not provide mains insulation or confer assembly certification. <a href="https://www.velcro.com/products/organization/heavy-duty-one-wrap-roll/">Evidence ↗</a></p><a data-link-kind="reference" href="https://www.velcro.com/products/organization/heavy-duty-one-wrap-roll/">VELCRO product ↗</a><p class="material-image-note">VELCRO 90340 · 12 ft × 3/4 in roll</p><a href="https://www.velcro.com/products/organization/heavy-duty-one-wrap-roll/">Image: VELCRO ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="logger-restraint" data-subtotal-usd="10.27"><strong class="price-total">$10.27</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>1 roll × $10.27/roll</p></div></div><a data-link-kind="buy" href="https://www.homedepot.com/p/202261925">Buy · Home Depot 90340 ↗</a></td></tr><tr id="material-usb-bushing" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">USB cable edge-protection bushing</span><div class="material-gallery"><figure class="material-photo" data-image-kind="reference"><a class="material-image" href="assets/materials/usb-bushing-heyco.jpg" target="_blank" rel="noopener" aria-label="View full image: USB cable edge-protection bushing"><img src="assets/materials/usb-bushing-heyco.jpg" alt="Heyco thick-panel snap bushing — manufacturer product photo" width="305" height="201" loading="lazy" decoding="async"></a><figcaption>Heyco thick-panel snap-bushing family photo; selected part is black 3104 (SBT 875-11).<a href="https://www.heyco.com/products/bushings-grommets-heycaps-plugs/tubing-caps-and-plugs/heyco-thick-panel-snap-bushings/">Heyco ↗</a></figcaption></figure></div><a class="locate-material" data-material="usb-bushing" href="?material=usb-bushing#layout" aria-label="View USB cable edge-protection bushing in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1</td><td data-label="Part / details"><strong>Heyco 3104 · SBT 875-11 · thick-panel snap bushing</strong><details class="material-details"><summary>Details</summary><p class="material-reason">One intact existing USB cable passes directly through this insulating bushing. Nominal mounting hole 22.2 mm; passage 17.5 mm, head 24.2 mm, height 14.3 mm; accepts walls up to 6.4 mm. The standard USB-B overmold diagonal is 15.57 mm, leaving 1.93 mm nominal diametral passage margin. This is edge protection, not a cable clamp or ingress seal.</p><p class="material-note">DigiKey lists 6,537 in stock at $0.14 for one on 2026-09-23; recheck at checkout. Dry-fit the intact USB-B plug through the loose bushing before sleeving. Confirm received-bushing fit, insulation coverage and cable retention before drilling.</p><p class="material-compliance"><strong>UL Recognized / CSA component:</strong> Heyco thick-panel series: UL component file E15331, CSA file 8919; nylon 6/6 UL94 V-2. No IP/NEMA seal, strain-relief or completed-assembly approval is inferred. <a href="https://www.heyco.com/products/bushings-grommets-heycaps-plugs/tubing-caps-and-plugs/heyco-thick-panel-snap-bushings/">Evidence ↗</a></p><a data-link-kind="reference" href="https://www.heyco.com/products/bushings-grommets-heycaps-plugs/tubing-caps-and-plugs/heyco-thick-panel-snap-bushings/">Dimensions and UL/CSA evidence ↗</a><p class="material-image-note">Heyco thick-panel snap-bushing family photo; selected part is black 3104 (SBT 875-11).</p><a href="https://www.heyco.com/products/bushings-grommets-heycaps-plugs/tubing-caps-and-plugs/heyco-thick-panel-snap-bushings/">Image: Heyco ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="usb-bushing" data-subtotal-usd="0.14"><strong class="price-total">$0.14</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>1 × $0.14 each</p></div></div><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/heyco-products-corporation/3104/15907204">Buy 1 · DigiKey · $0.14 ↗</a></td></tr><tr id="material-usb-sleeve" data-availability="buy"><td data-label="Inventory"><span class="inventory-badge buy">□ To buy</span></td><td data-label="Material"><span class="material-name">Internal USB insulation sleeve</span><div class="material-gallery"><figure class="material-photo" data-image-kind="reference"><a class="material-image" href="assets/materials/usb-sleeve-fit221.jpg" target="_blank" rel="noopener" aria-label="View full image: Internal USB insulation sleeve"><img src="assets/materials/usb-sleeve-fit221.jpg" alt="Alpha Wire black FIT-221 heat-shrink tubing — product photo" width="200" height="200" loading="lazy" decoding="async"></a><figcaption>Black FIT-221 tubing family photo from the selected F2213/4 BK105 listing; supplied length is 4 ft.<a href="https://www.digikey.com/en/products/detail/alpha-wire/F2213-4-BK105/3718418">DigiKey / Alpha Wire ↗</a></figcaption></figure></div><a class="locate-material" data-material="usb-sleeve" href="?material=usb-sleeve#layout" aria-label="View Internal USB insulation sleeve in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1 × 4 ft stick; cut to accepted coverage</td><td data-label="Part / details"><strong>Alpha Wire F2213/4 BK105 · black FIT-221, 600 V</strong><details class="material-details"><summary>Details</summary><p class="material-reason">DENT requires suitably rated insulation on USB cable used inside an electrical panel. Retain the selected black 600 V tubing only on the internal portion of the existing cable, across the wall edge and at the DENT termination. The exterior free cable does not require an extra purchased lead. Approve sleeve application and complete coverage on the actual cable.</p><p class="material-note">Assembly acceptance required: measure connector passage, full coverage and end retention. Approve the recovery process for the cable/connector materials; do not infer heat-application safety from continuous operating ratings.</p><p class="material-compliance"><strong>Manufacturer UL / CSA specification:</strong> Black FIT-221: UL224 and CSA198, 600 V. Material qualification does not validate this installed sleeve or provide USB galvanic isolation. <a href="https://www.alphawire.com/products/accessories/fit-heat-shrink-tubing/shrink-tubing/fit2213_4">Evidence ↗</a></p><a data-link-kind="reference" href="https://www.alphawire.com/products/accessories/fit-heat-shrink-tubing/shrink-tubing/fit2213_4">Alpha Wire 600 V specification ↗</a><p class="material-image-note">Black FIT-221 tubing family photo from the selected F2213/4 BK105 listing; supplied length is 4 ft.</p><a href="https://www.digikey.com/en/products/detail/alpha-wire/F2213-4-BK105/3718418">Image: DigiKey / Alpha Wire ↗</a></details></td><td class="material-links" data-label="Price &amp; purchase (USD)"><div class="material-price" data-material-id="usb-sleeve" data-subtotal-usd="9.39"><strong class="price-total">$9.39</strong> <span class="price-label">subtotal</span><div class="price-breakdown"><p>1 × $9.39 each</p></div></div><a data-link-kind="buy" href="https://www.digikey.com/en/products/detail/alpha-wire/F2213-4-BK105/3718418">Buy · DigiKey ↗</a></td></tr></tbody></table></div>
</div>
<div id="fabrication-materials" class="section-detail">
<h3 class="inventory-heading">Reuse / fabrication · 2</h3>
<p class="meta">Mounting panel and flat Q0 bridge: use the professor’s offered aluminum after checking the stock. Fabrication cost is pending and excluded from the purchase subtotal.</p>
<div class="table-wrap"><table class="materials"><caption class="sr-only">Reused stock and items to fabricate, separate from purchases</caption><thead><tr><th>Status</th><th>Material</th><th>Qty.</th><th>Part &amp; details</th><th>Fabrication</th></tr></thead><tbody><tr id="material-panel" data-availability="fabricate"><td data-label="Inventory"><span class="inventory-badge fabricate">◇ Reuse / fabricate</span></td><td data-label="Material"><span class="material-name">Mounting panel</span><div class="material-gallery"><figure class="material-photo" data-image-kind="design"><a class="material-image" href="assets/materials/panel-reuse.svg" target="_blank" rel="noopener" aria-label="View full image: Mounting panel"><img src="assets/materials/panel-reuse.svg" alt="Proposed aluminum reuse panel with cable anchor and strap locations" width="320" height="240" loading="lazy" decoding="async"></a><figcaption>Fabrication concept; scrap size and thickness remain to be measured.</figcaption></figure></div><a class="locate-material" data-material="panel" href="?material=panel#layout" aria-label="View Mounting panel in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1</td><td data-label="Part / details"><strong>Professor-supplied aluminum · fabricate after measuring</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Fabricate the professor’s offered aluminum into a 260 × 340 mm panel with 10 mm corner chamfers. The 1.89738 mm thickness is a provisional template, not measured stock. Verify thickness, stiffness, the 229.8 × 325.3 mm M5 support pattern and the aluminum-compatible PE bond before cutting.</p><p class="material-note">Reuse proposed, not received or measured. Verify mounting pattern, bonding, screw stacks and stiffness before fabrication.</p><p class="material-compliance"><strong>Custom mechanical part:</strong> No standalone product certification claimed. Record alloy/thickness and accept aluminum bonding and the complete assembly. <a href="build.html#panel-stock">Evidence ↗</a></p><a data-link-kind="reference" href="https://www.budind.com/wp-content/uploads/2019/01/hbnbf32226.pdf">BUD mounting pattern ↗</a><p class="material-image-note">Fabrication concept; scrap size and thickness remain to be measured.</p></details></td><td class="material-links" data-label="Fabrication"><a data-link-kind="fabrication" href="build.html#panel-stock">Fabrication / stock checks ↗</a></td></tr><tr id="material-breaker-mount" data-availability="fabricate"><td data-label="Inventory"><span class="inventory-badge fabricate">◇ Reuse / fabricate</span></td><td data-label="Material"><span class="material-name">Q0 flat aluminum bridge</span><div class="material-gallery"><figure class="material-photo" data-image-kind="design"><a class="material-image" href="assets/materials/q0-mount.png" target="_blank" rel="noopener" aria-label="View full image: Q0 flat aluminum bridge"><img src="assets/materials/q0-mount.png" alt="CAD views of the flat cut-and-drill Q0 bridge" width="1826" height="1242" loading="lazy" decoding="async"></a><figcaption>Custom flat aluminum part — CAD drawing, not a product photo.</figcaption></figure></div><a class="locate-material" data-material="breaker-mount" href="?material=breaker-mount#layout" aria-label="View Q0 flat aluminum bridge in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1 fabricated part</td><td data-label="Part / details"><strong>Professor-supplied aluminum · 88 × 40 × nominal 1.89738 mm</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Cut-and-drill flat bridge, supported by two purchased 65 mm M5 steel posts. No bending, tapped holes or fabricated angle brackets. Measure the offered sheet before machining.</p><p class="material-note">Digital geometry only. Check actual thickness, stiffness, washer stack, operator travel and accepted bonding. Shop labor excluded.</p><p class="material-compliance"><strong>Custom mechanical part:</strong> Requires aluminum-compatible bonding and mechanical acceptance; do not fabricate a plastic substitute for this support. <a href="build.html#q0-mount">Evidence ↗</a></p><a data-link-kind="reference" href="build.html#q0-mount">Bracket construction / bond ↗</a><p class="material-image-note">Custom flat aluminum part — CAD drawing, not a product photo.</p></details></td><td class="material-links" data-label="Fabrication"><a data-link-kind="fabrication" href="fabrication/q0_mount.step">Bracket STEP ↗</a></td></tr></tbody></table></div>
</div>
<details id="owned-materials" class="section-detail"><summary>✓ Existing equipment · 6</summary><div class="table-wrap"><table class="materials"><caption class="sr-only">Owned equipment, including the existing USB cable</caption><thead><tr><th>Status</th><th>Material</th><th>Qty.</th><th>Part &amp; details</th><th>Source</th></tr></thead><tbody><tr id="material-meter" data-availability="owned"><td data-label="Inventory"><span class="inventory-badge owned">✓ Owned</span></td><td data-label="Material"><span class="material-name">Power logger</span><div class="material-gallery"><figure class="material-photo" data-image-kind="user"><a class="material-image" href="assets/materials/meter.jpg" target="_blank" rel="noopener" aria-label="View full image: Power logger"><span class="material-crop" style="max-width:53.75000px;aspect-ratio:0.38393"><img src="assets/materials/meter.jpg" alt="User-supplied photograph of the existing power logger" width="4284" height="5712" loading="lazy" decoding="async" style="width:232.55814%;left:-111.62791%;top:-11.90476%"></span></a><figcaption>Your equipment · supplied photo</figcaption></figure></div><a class="locate-material" data-material="meter" href="?material=meter#layout" aria-label="View Power logger in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1</td><td data-label="Part / details"><strong>DENT ELITEpro XC</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Reuse the photographed logger, serial XC1811023. The model uses the official datasheet case, 216 × 63 × 47 mm; adjustable straps retain it.</p><p class="material-note">Owned; check connector access when fitting straps.</p><p class="material-image-note">Your equipment · supplied photo</p></details></td><td class="material-links" data-label="Source"><span class="reuse-note">Reuse</span></td></tr><tr id="material-ct" data-availability="owned"><td data-label="Inventory"><span class="inventory-badge owned">✓ Owned</span></td><td data-label="Material"><span class="material-name">Current sensor</span><div class="material-gallery"><figure class="material-photo" data-image-kind="user"><a class="material-image" href="assets/materials/ct.jpg" target="_blank" rel="noopener" aria-label="View full image: Current sensor"><span class="material-crop" style="max-width:78.75000px;aspect-ratio:0.56250"><img src="assets/materials/ct.jpg" alt="User-supplied photograph of the existing current sensor" width="3024" height="4032" loading="lazy" decoding="async" style="width:303.03030%;left:-66.66667%;top:-38.63636%"></span></a><figcaption>Your equipment · supplied photo</figcaption></figure></div><a class="locate-material" data-material="ct" href="?material=ct#layout" aria-label="View Current sensor in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1 from existing set</td><td data-label="Part / details"><strong>DENT Mini HSC · probable CTHSC-050-U/B</strong><p class="material-notice">CT range unconfirmed — verify before configuring ELOG.</p><details class="material-details"><summary>Details</summary><p class="material-reason">The white hinged case, label layout and partially visible “DENT 50…” match the legacy Mini HSC 50 A / 333.3 mV product. This is a probable variant identification: wires obscure the complete model. DENT 20 A and 50 A Mini HSC versions share the body and 10 mm aperture; both accommodate one printer-hot conductor. Set ELOG from the uncovered label at commissioning, not from appearance.</p><p class="material-note">Owned · Mini HSC family matched; 50 A variant probable, final scale check required.</p><p class="material-quantity"><strong>Quantity &amp; pack size:</strong> 1 required; existing set available</p><a data-link-kind="reference" href="https://www.dentinstruments.com/shop/current-sensors/hinged-current-transformers-sensors-for-energy-metering/">DENT Mini HSC specifications ↗</a><a data-link-kind="reference" href="https://www.dentinstruments.com/wp-content/uploads/CT-HSC-XXX-U_Datasheet_06132024.pdf">DENT CT datasheet ↗</a><p class="material-image-note">Your equipment · supplied photo</p></details></td><td class="material-links" data-label="Source"><span class="reuse-note">Reuse</span></td></tr><tr id="material-blue-leads" data-availability="owned"><td data-label="Inventory"><span class="inventory-badge owned">✓ Owned</span></td><td data-label="Material"><span class="material-name">DENT voltage pigtails</span><div class="material-gallery"><figure class="material-photo" data-image-kind="user"><a class="material-image" href="assets/materials/blue-leads.jpg" target="_blank" rel="noopener" aria-label="View full image: DENT voltage pigtails"><span class="material-crop" style="max-width:158.35890px;aspect-ratio:1.13114"><img src="assets/materials/blue-leads.jpg" alt="User photograph of one blue DENT voltage pigtail from the existing multicolor set" width="1280" height="1707" loading="lazy" decoding="async" style="width:112.35955%;left:-3.37079%;top:-32.20339%"></span></a><figcaption>Your equipment · one blue example; the three owned pigtails have different colors</figcaption></figure></div><a class="locate-material" data-material="blue-leads" href="?material=blue-leads#layout" aria-label="View DENT voltage pigtails in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">3</td><td data-label="Part / details"><strong>DENT LD-SKTSP series · 10 in / 254 mm nominal</strong><p class="material-notice">Upstream Q0 protection and lead termination need acceptance before use.</p><details class="material-details"><summary>Details</summary><p class="material-reason">User confirms three original DENT kit pigtails in different colors, all with the same voltage-sensing function. The connector, tinned end and ESIS card match the LD-SKTSP family. A1 feeds L1 hot; A2/A3 feed L2/N neutral. Colors identify connections; these leads do not carry printer load current or serve as PE.</p><p class="material-note">Owned · DENT original kit configuration confirmed by user; no replacement planned. Terminal preparation and protection still need acceptance.</p><a data-link-kind="reference" href="https://www.dentinstruments.com/shop/elitepro-accessories-replacement-parts/replacement-unterminated-voltage-leads-10-for-elitepro-series/">DENT original product ↗</a><p class="material-image-note">Your equipment · one blue example; the three owned pigtails have different colors</p></details></td><td class="material-links" data-label="Source"><span class="reuse-note">Reuse</span></td></tr><tr id="material-voltage-leads" data-availability="owned"><td data-label="Inventory"><span class="inventory-badge owned">✓ Owned</span></td><td data-label="Material"><span class="material-name">Full voltage leads</span><div class="material-gallery"><figure class="material-photo" data-image-kind="user"><a class="material-image" href="assets/materials/voltage-leads.jpg" target="_blank" rel="noopener" aria-label="View full image: Full voltage leads"><span class="material-crop" style="max-width:130.00000px;aspect-ratio:0.92857"><img src="assets/materials/voltage-leads.jpg" alt="User-supplied photograph of the existing full voltage leads" width="4284" height="5712" loading="lazy" decoding="async" style="width:192.30769%;left:-57.69231%;top:-76.19048%"></span></a><figcaption>Your equipment · supplied photo</figcaption></figure></div><a class="locate-material" data-material="voltage-leads" href="?material=voltage-leads#layout" aria-label="View Full voltage leads in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">3 leads</td><td data-label="Part / details"><strong>Existing matching voltage lead set</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Mate with the three OEM voltage pigtails and retain the full factory leads. Check connector compatibility, insulation and bend allowance.</p><p class="material-note">On hand · confirmed by user; no replacement set planned</p><p class="material-quantity"><strong>Quantity &amp; pack size:</strong> 1 set; 3 leads used</p><p class="material-image-note">Your equipment · supplied photo</p></details></td><td class="material-links" data-label="Source"><span class="reuse-note">Reuse</span></td></tr><tr id="material-adapter" data-availability="owned"><td data-label="Inventory"><span class="inventory-badge owned">✓ Owned</span></td><td data-label="Material"><span class="material-name">AC/DC adapter</span><div class="material-gallery"><figure class="material-photo" data-image-kind="user"><a class="material-image" href="assets/materials/adapter.jpg" target="_blank" rel="noopener" aria-label="View full image: AC/DC adapter"><span class="material-crop" style="max-width:122.29885px;aspect-ratio:0.87356"><img src="assets/materials/adapter.jpg" alt="User-supplied photograph of the existing ac/dc adapter" width="5712" height="4284" loading="lazy" decoding="async" style="width:526.31579%;left:-142.10526%;top:-241.37931%"></span></a><figcaption>Your equipment · supplied photo</figcaption></figure></div><a class="locate-material" data-material="adapter" href="?material=adapter#layout" aria-label="View AC/DC adapter in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1</td><td data-label="Part / details"><strong>CUI SMI6-9-V-P5 · existing original adapter</strong><details class="material-details"><summary>Details</summary><p class="material-reason">Reuse the original CUI 9 V / 0.667 A center-positive adapter, with its P5 plug and flat cord intact. It plugs into the internal XA cord connector; its original cable runs directly to the logger. No DC extension, coupling or wall feedthrough.</p><p class="material-note">Owned. Verify full plug seating, restraint, cable slack and temperature during the closed-enclosure pilot.</p><p class="material-quantity"><strong>Quantity &amp; pack size:</strong> 1 with original barrel cable</p><a data-link-kind="reference" href="https://www.belfuse.com/media/datasheets/products/power-supplies/SMI6.pdf">CUI original SMI6 datasheet ↗</a><p class="material-image-note">Your equipment · supplied photo</p></details></td><td class="material-links" data-label="Source"><span class="reuse-note">Reuse</span></td></tr><tr id="material-usb" data-availability="owned"><td data-label="Inventory"><span class="inventory-badge owned">✓ Owned</span></td><td data-label="Material"><span class="material-name">Existing USB data cable</span><div class="material-gallery"><figure class="material-photo" data-image-kind="reference"><a class="material-image" href="assets/materials/usb.jpg" target="_blank" rel="noopener" aria-label="View full image: Existing USB data cable"><img src="assets/materials/usb.jpg" alt="USB-A to USB-B connector reference; not a photo of the supplied DENT cable" width="2000" height="2000" loading="lazy" decoding="async"></a><figcaption>Connector reference (StarTech image). Reuse the supplied DENT cable; jacket dimensions are not inferred from this image.<a href="https://www.startech.com/en-us/cables/usb2hab6">StarTech ↗</a></figcaption></figure></div><a class="locate-material" data-material="usb" href="?material=usb#layout" aria-label="View Existing USB data cable in 3D">View in 3D ↑</a></td><td data-label="Quantity needed">1</td><td data-label="Part / details"><strong>Existing USB-A to USB-B data cable · retain full length</strong><p class="material-notice">Connect to the PC only after unplugging SUPPLY IN from the wall.</p><details class="material-details"><summary>Details</summary><p class="material-reason">Reuse the one existing DENT USB-A to USB-B cable without cutting or splicing it. USB-B stays connected to DENT inside; the same cable passes through the wall and ends in USB-A outside. After printer shutdown, Q0 OFF and unplug SUPPLY IN, connect the free USB-A end to the PC. Disconnect from the PC before restoring mains; the cable stays on the box.</p><p class="material-note">User confirms the cable is owned. USB 2.0 Figure 6-10 gives an 11.5 × 10.5 mm maximum standard-B overmold (15.57 mm diagonal); Table 6-5 gives nominal cable ODs 4.06–5.21 mm. These are design references, not measurements of this cable. Check passage, condition, usable reach and accepted internal insulation before assembly.</p><a data-link-kind="reference" href="https://www.dentinstruments.com/wp-content/uploads/ELITEproXC_Datasheet_01272026.pdf">DENT kit contents ↗</a><a data-link-kind="reference" href="https://www.dentinstruments.com/wp-content/uploads/EXC_ELOG19_11-15-24.pdf">DENT USB instructions ↗</a><a data-link-kind="reference" href="https://www.dentinstruments.com/shop/powerscout-accessories/replacement-usb-a-to-b-communications-cable/">DENT original A-to-B cable ↗</a><a data-link-kind="reference" href="https://www.usb.org/document-library/usb-20-specification">USB 2.0 plug and cable dimensions ↗</a><p class="material-image-note">Connector reference (StarTech image). Reuse the supplied DENT cable; jacket dimensions are not inferred from this image.</p><a href="https://www.startech.com/en-us/cables/usb2hab6">Image: StarTech ↗</a></details></td><td class="material-links" data-label="Source"><span class="reuse-note">Reuse</span></td></tr></tbody></table></div></details>
</section>
</main>
<dialog id="wiring-fullscreen" aria-label="Fullscreen wiring diagram"></dialog>
<footer><a href="https://github.com/DiyunZ/printer-energy-monitor-wiring">GitHub</a></footer>
</body></html>
