<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Installation audit · ELITEpro XC</title><link rel="stylesheet" href="material-images.css?v=20"><style>:root{font-family:Arial,Helvetica,sans-serif;line-height:1.65;color:#203346;background:#edf2f6}body{max-width:1250px;margin:25px auto;padding:28px;background:white;border-radius:8px}h1{font-size:30px;line-height:1.2}h2{font-size:22px;margin-top:30px}a{color:#17619c}table{border-collapse:collapse;width:100%;font-size:14px}td,th{padding:12px;border:1px solid #d8e0e7;vertical-align:top;text-align:left}th{background:#edf3f8}.table-wrap{overflow-x:auto}.table-wrap .material-photo{width:180px;max-width:180px}table{min-width:760px}code{background:#edf2f6;padding:2px 4px}nav{display:flex;gap:18px;flex-wrap:wrap;font-size:14px}@media(max-width:600px){body{margin:0;padding:20px}h1{font-size:26px}}</style></head><body><nav><a href="index.html#design">← Design</a><a href="index.html#hardware">Materials</a><a href="purchase-request.html">Purchase request</a><a href="documents.html">Build documents</a><a href="Installation_Audit.md" download>Download Markdown</a></nav><h1>Installation audit</h1>
<p><strong>STOCK, USB ASSEMBLY AND ELECTRICAL ACCEPTANCE OPEN.</strong></p>
<p>All <strong>27 material groups</strong> were reviewed: 1 catalog match · 23 conditional · 3 measure · 0 hold. A catalog match confirms the stated interface only; it is not approval of the complete item or assembly.</p>
<p>One grounded 120 V supply, one printer at a time. The design uses a clear-cover BUD NBF-32226 enclosure, proposed reuse of the professor’s aluminum sheet and an internal adapter connection. Six owned equipment groups, including the existing USB cable, are retained. The selected 15 A Q0 and upstream-only voltage-lead protection still require application acceptance. No purchase, physical fit, thermal test or electrical release is claimed. Closed-lid USB export is used only after unplugging mains; the internal portion of the existing USB cable requires rated insulation and accepted assembly.</p>
<p>The box and major panel parts have nominal space, but the current design cannot be called a perfect or fully installable assembly. Machining geometry is supplied; Exact CT scaling, voltage-lead protection and physical/electrical acceptance remain open. XA and DC remain inside. One existing USB cable runs directly from DENT through a protected right-wall hole to the PC; its internal portion is sleeved. Export with mains unplugged and lid closed. Do not treat a purchase link or an inventory tick as a release.</p>
<p><a href="index.html#assembly-preview">Inspect the 3D installation stages</a> · <a href="materials.html">Materials and buying links</a> · <a href="installation_checks.json">Machine-readable checks</a></p>
<h2>Corrections from the audit</h2>
<ul>
<li>Selected direct-stock BUD NBF-32226 with a clear polycarbonate lid. Factory shell, lid and latches are modeled at 1:1 scale.</li>
<li>Proposed reuse of the professor’s aluminum sheet, with stock measurement and aluminum bonding held open.</li>
<li>Moved XA and the original adapter inside. XA uses the same 515CV SKU as the printer output, with a continuous 14/3 cord branch.</li>
<li>Removed the round DC extension, KVT frame and insert from the active BOM and model. Restored XA and DC wall stock; one protected direct-cable opening supports closed-lid export.</li>
<li>Retained six cable anchor points and added separate straps for XA and adapter.</li>
<li>Consolidated purchase sources and added exact-part approval evidence and a conditional DIN-breaker comparison.</li>
<li>Simplified to one confirmed-owned USB cable through a snap bushing. Deleted the panel coupler, short cable and two M3 flange sets. Existing six supports and required internal insulation remain; direct-cable pull retention and plug passage need physical acceptance.</li>
<li>Phoenix 2907571 remains selected. Replaced the folded bracket with a flat bridge and two 65 mm M5 posts; added all purchased post hardware. Updated cordgrips to self-stock Heyco M3231 / 8463, with Ø22.2 mm wall bores. The refreshed purchase request totals $273.00 from DigiKey and Home Depot; current prices and minimum order lengths are included.</li>
<li>Re-routed the printer PE curve around the left/rear corner; regression screening of the displayed 1.7 mm-radius wire against the machined shell rejects the former spline overshoot. Physical routing remains an assembly check.</li>
</ul>
<h2>Printer compatibility</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Printer</th>
<th>Manufacturer information</th>
<th>Design assessment</th>
</tr>
</thead>
<tbody><tr>
<td>UltiMaker S5</td>
<td>100–240 VAC, 50/60 Hz, maximum 500 W (S5 user manual, PDF p.10). <a href="https://um-support-files.ultimaker.com/manuals/user-manual/S3-%26-S5/Ultimaker%20S3-S5%20-%20User%20manual%20ENv2.4.pdf">s5</a></td>
<td>500 W / 120 V = 4.17 A only at unity power factor. This is a power-based screen, not nameplate current or inrush. Check installed peripherals and actual US plug.</td>
</tr>
<tr>
<td>Bambu Lab P2S</td>
<td>Official regional quick-start guide, printed pp.36 and 38: low-voltage version 100–120 VAC, 50/60 Hz, 1000 W at 110 V. Initial bed heating can sustain maximum power for about 3–5 minutes. <a href="https://csm.bblcdn.com/hub/0a3c3e8ab9554a5c9c91815e41540f42.pdf">p2s</a></td>
<td>1000 W / 110 V = 9.09 A only at unity power factor. Verify the actual label next to the inlet, inrush and any AMS/dryer power paths. This design does not support a 200–240 V regional unit.</td>
</tr>
<tr>
<td>Prusa CORE One+</td>
<td>Published CORE One+ specifications report a 240 W PSU and typical PLA/ABS printing consumption of 90/110 W. The current product page has moved to Gen 2; confirm the actual unit. <a href="https://www.prusa3d.com/product/prusa-core-one/">prusa</a>, <a href="https://help.prusa3d.com/wp-content/uploads/generated/prusa-core-one-kit-assembly_2321_en_2026-05-18.pdf">prusa-psu</a></td>
<td>A PSU rating and typical print consumption do not establish maximum AC input current. Confirm the user’s generation, AC nameplate, US cord and accessories; no exact maximum-current claim is made.</td>
</tr>
</tbody></table></div>
<p>These watts-to-amps values assume unity power factor and are not current ratings. Q0 supplies the selected printer plus the logger adapter and voltage tap. A 15 A breaker / connector proposal is not approval for a 15 A continuous load. No simultaneous three-printer load or separately powered accessory is included.</p>
<h2 id="simulation">Installation simulation</h2>

<p>Axis-aligned equipment envelopes, exact chamfered-panel clearance and continuous vertical swept volumes against the machined BUD common-base shell, nine lid rays per body and sourced interface arithmetic. Shell triangulation deflection is 0.3 mm; numerical seating-contact exclusion is 0.0001 mm. Neither is a manufacturing tolerance.</p>
<p>The analysis uses the checked-in component coordinates and actual shell triangles. It is not an FEA, tolerance study, collision-free cable-routing proof, thermal test, electrical clearance assessment or physical dry fit. The closed-lid check samples nine rays against the lid skin; it does not establish the smallest clearance to every lid fastener or operating part.</p>
<h3>1. Verify stock and machine empty parts</h3>
<p>Measure the offered aluminum and received enclosure. Close thickness, mounting and bonding decisions; use the linked machining files. The right wall has one Ø22.2 mm USB cable exit; no USB flange fixing, XA or DC openings. Dry-fit the bushing and cable, deburr all holes and eight strap slots, and clear chips.</p>
<p><strong>Result:</strong> Digital cut and restored-wall checks only; no material has been received or machined.</p>
<h3>2. Fit underside hardware and panel</h3>
<p>Fit the six cable mounts, screw the three empty carriers to the panel, thread four equipment straps and check underside projections. Seat the panel on its factory supports. Install four separately purchased M5 × 10 mm panel screws after checking engagement.</p>
<p><strong>Result:</strong> Nominal vertical insertion screen; actual stock thickness and fastener stacks need measurement.</p>
<h3>3. Restrain logger, CT and terminals</h3>
<p>Fit the logger with two adjustable straps; snap the three WAGO connectors into their fastened carriers; retain one CT and a dedicated aluminum-panel PE connection. Confirm CT label and cable slack.</p>
<p><strong>Result:</strong> Catalog envelopes and routed cable geometry only; no physical retention test.</p>
<h3>4. Install Q0, glands and internal power</h3>
<p>Fit two 65 mm M5 posts, the flat aluminum bridge, 60 mm DIN rail, two stops and Phoenix Q0. No bending is required. Check the external handle, full travel and accepted bonding of rail, bridge and posts. Fit two Heyco M3231 glands with separate 8463 nuts, then the restrained internal XA/adapter and USB bushing.</p>
<p><strong>Result:</strong> Internal layout proposal; actual plug engagement, anti-unplug retention and thermal suitability remain open.</p>
<h3>5. Connect and dress the cables</h3>
<p>Connect the XA 14/3 branch before CT. Route the intact original DC cable to the logger. Use the existing USB cable directly through the protected wall opening, with accepted 600 V insulation on its entire internal portion and protected termination. Use the existing front/right support to prevent external pull reaching DENT. Keep mains and low-voltage routes separated and perform offline ELOG setup.</p>
<p><strong>Result:</strong> Electrical topology and digital routing checks; not a qualified electrical acceptance.</p>
<h3>6. Close and verify the pilot</h3>
<p>Disconnect the exterior USB-A end from the PC, stow it and close the clear lid before mains operation. The complete cable remains attached to the box. Qualified personnel complete electrical and closed-enclosure thermal checks. After the pilot, unplug mains and connect that same USB-A end to export with the lid closed.</p>
<p><strong>Result:</strong> No energized test, temperature test or finished-assembly certification recorded.</p>
<h2>Numerical checks</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Check</th>
<th>Result</th>
<th>Evidence and limit</th>
</tr>
</thead>
<tbody><tr>
<td>Q0 catalog body</td>
<td><strong>PASS</strong></td>
<td>Mounted box 17.600 × 116.534 × 74.315 mm; Phoenix manufacturer STEP: 17.6 × 116 × 73.8788 mm before wall-frame rotation. Catalog depth 75.9 mm includes 7.5 mm DIN rail; STEP depth includes the depicted handle. Receiving and full operator travel remain unverified.</td>
</tr>
<tr>
<td>Q0 terminal and mounting interfaces</td>
<td><strong>PASS</strong></td>
<td>Phoenix 2907571 screw clamps: 14 AWG Cu accepted; strip 11–12 mm, 2 N·m. Short 35 × 7.5 mm DIN rail; no ring tongues on Q0. Confirm supplied instructions, strip length, snap fit and 76 mm M5 post pattern.</td>
</tr>
<tr>
<td>Q0 no-bend post and screw stacks</td>
<td><strong>PASS</strong></td>
<td>65 mm M5 posts; nominal engagement 6.90 mm at wall / 8.30 mm at bridge, in 11 mm threads. Flat bridge and rail depths agree with the washer stack. Design screen uses at least 5 mm engagement and 1 mm bottoming reserve. Actual washers, thread depth, tightening, wall strength and retention require physical checks.</td>
</tr>
<tr>
<td>Q0 bonded mounting provision</td>
<td><strong>PASS</strong></td>
<td>Flat aluminum bridge, steel rail, two steel posts and dedicated PE.5 branch are specified. Two #10 bond stacks are included in procurement. Accept contact preparation, torque and continuity to rail, bridge and both steel posts.</td>
</tr>
<tr>
<td>Bond ring size</td>
<td><strong>PASS</strong></td>
<td>Selected 15-104 rings accept #8–10 studs for the panel and rail/bracket bonds. Crimp and aluminum contact qualification remain physical checks.</td>
</tr>
<tr>
<td>Internal original DC connection</td>
<td><strong>PASS</strong></td>
<td>Original adapter cable stays inside; extension, external coupling and feedthrough purchasing are removed.</td>
</tr>
<tr>
<td>Internal XA and adapter</td>
<td><strong>PASS</strong></td>
<td>Both complete component envelopes remain inside the case plan with a 10 mm screening margin. Not a creepage/clearance standard or a restraint/thermal check.</td>
</tr>
<tr>
<td>Proposed aluminum reuse</td>
<td><strong>PASS</strong></td>
<td>Offered aluminum is a fabrication proposal, not confirmed owned stock or a bought steel panel. Actual thickness, stiffness and aluminum bonding remain to be accepted.</td>
</tr>
<tr>
<td>Panel component body separation</td>
<td><strong>PASS</strong></td>
<td>7 nominal body envelopes do not overlap. CT uses the matched Mini HSC family envelope; exact scale remains unconfirmed. No connectors, open levers, flexible wires, mounting tolerances or screw-tool envelopes are certified by this check.</td>
</tr>
<tr>
<td>Vertical insertion through open case</td>
<td><strong>PASS</strong></td>
<td>8/8 insertion sweeps clear the manufacturer shell; exact chamfered panel solid and seven equipment envelopes. 300 mm vertical translation, fixed orientation, wall fittings absent. Panel/support contact at Y=0 is excluded with a 0.0001 mm numerical offset. This tests shell access, not brackets, wires or tool motions.</td>
</tr>
<tr>
<td>Internal power retention</td>
<td><strong>HOLD</strong></td>
<td>Separate XA and adapter straps replace the wall mount; physical plug retention and closed-enclosure temperature are untested.</td>
</tr>
<tr>
<td>Machined wall geometry</td>
<td><strong>PASS</strong></td>
<td>BUD NBF-32226 shell and custom aluminum panel machined; lid and latches retained from factory STEP. Flat cut-and-drill Q0 bridge; no bends. Carrier holes transfer-drilled. Exact cut-through gauges are in fabrication/cad-checks.json. Phoenix STEP and bracket are transformed to the 1 degree wall frame; the summary AABB contacts here are not mounting proofs. Received-part fit and fastening remain physical checks.</td>
</tr>
<tr>
<td>Closed lid screen</td>
<td><strong>SCREEN ONLY</strong></td>
<td>meter: 93.9 mm (9/9 rays); ct: 103.203 mm (9/9 rays); outlet: 105 mm (9/9 rays); q0: 12.886 mm (6/9 rays) Nine upward rays per body against the factory lid mesh. Not a minimum-distance proof; excludes lid hardware, guards, wire bundles and tolerances.</td>
</tr>
<tr>
<td>No XA wall opening</td>
<td><strong>PASS</strong></td>
<td>XA remains inside; the machining schedule contains Q0, SUPPLY, OUTPUT and one USB bore only. Cut-through gauges in fabrication/cad-checks.json check the new shell.</td>
</tr>
<tr>
<td>No DC wall opening</td>
<td><strong>PASS</strong></td>
<td>DC remains inside; the machining schedule contains Q0, SUPPLY, OUTPUT and one USB bore only. Cut-through gauges in fabrication/cad-checks.json check the new shell.</td>
</tr>
<tr>
<td>Closed-lid USB cable exit</td>
<td><strong>PASS</strong></td>
<td>USB center Y/Z = 55/167 mm has 0 obstructing wall intersections. USB-B overmold diagonal 15.57 mm fits the 17.5 mm passage. Published envelope and mesh centerline only; accept actual snap fit, cable passage and pull restraint. No ingress or isolation rating claimed.</td>
</tr>
<tr>
<td>One existing USB cable</td>
<td><strong>PASS</strong></td>
<td>The owned cable connects DENT USB-B directly to the exterior USB-A end; no coupler or additional USB cable is purchased. Full cable remains attached to the box; the model abbreviates the exterior length. Check available reach and prove export on the hardware.</td>
</tr>
<tr>
<td>Offline USB insulation provision</td>
<td><strong>PASS</strong></td>
<td>The existing cable has a 600 V sleeve provision on its entire internal portion, retained at the existing support. Unplug mains before connecting the PC. Provision only; sleeve fit, recovery process, end protection, restraint and shield treatment still need physical acceptance. A sleeve is not USB galvanic isolation.</td>
</tr>
<tr>
<td>Cord diameter interfaces</td>
<td><strong>REVIEW</strong></td>
<td>Southwire nominal OD 9.17–9.27 mm lies within Heyco M3231 published 4.32–11.43 mm seal range and Leviton 0.245–0.655 in range. Ø22.2 mm bores; separate 8463 locknuts. Seal range does not establish UL-approved cord range. Verify exact cable application, wall/nut stack, grip and pull resistance.</td>
</tr>
<tr>
<td>Ring barrel and internal wire</td>
<td><strong>REVIEW</strong></td>
<td>The selected 15-104 accepts 14–16 AWG. Its manufacturer does not publish an insulation-barrel limit on the cited page; do not reuse the former 3M value. Fit the actual 2.87 mm nominal-OD wire, use the specified crimp tooling and inspect/pull-test before accepting the termination.</td>
</tr>
<tr>
<td>Physical and electrical release</td>
<td><strong>HOLD</strong></td>
<td>No built assembly, nameplate verification, qualified acceptance or energized test has been recorded.</td>
</tr>
</tbody></table></div>
<p>The former XA/DC wall positions remain solid. Exact CAD booleans provide Q0, two power-gland bores and one Ø22.2 mm USB cable-exit bore. Axis-aligned wall-device illustrations still do not model wall draft and cannot prove the mounted interface.</p>
<h2>Voltage-lead storage scenario</h2>
<p>The old illustration had 4.5 turns rising only 6 mm, giving 1.33 mm pitch against its assumed 3 mm cable diameter. The new illustration separates turns and lead layers and adjusts turns for 2 m of flexible cable per lead. Connector body lengths are outside that flexible-length target. Actual leads have not been measured.</p>
<p>| Lead | Modeled flexible length | Turns | Pitch / assumed OD |
|---|---|---|
| A1 | 2000.0 mm | 5.88 | 4 / 3 mm |
| A2 | 2000.0 mm | 5.13 | 4 / 3 mm |
| A3 | 2000.0 mm | 4.96 | 4 / 3 mm |</p>
<p>Cable-to-meter screen: 301 points per curve; 0 sampled intrusions against the logger body expanded by wire radius. This does not check all other objects or wire-to-wire clearances.</p>
<p>The elliptical coil centerline uses 44 and 37 mm radii (minimum planar radius of curvature about 31.1 mm). No manufacturer bend limit is available for the actual leads. Transitions between coils, plugs, supports and other wires still need routing and physical inspection. <a href="installation_cables.json">Rendered cable measurements</a>.</p>
<h2>All materials and interfaces</h2>
<p><strong>Hold</strong> means essential identification, source resolution or custom engineering is missing. <strong>Measure</strong> needs the actual part. <strong>Conditional</strong> has a plausible catalog interface with unresolved installation conditions. <strong>Catalog match</strong> covers only the interface described. Ownership remains unchanged.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Material</th>
<th>Result</th>
<th>Checked</th>
<th>Remaining work</th>
</tr>
</thead>
<tbody><tr>
<td><a href="index.html#material-meter">Power logger</a><br>DENT ELITEpro XC<br>✓ Owned</td>
<td><strong>Conditional</strong></td>
<td>Rear label identifies an ELITEpro XC, serial XC1811023. By owner decision the official datasheet case, 216 × 63 × 47 mm, governs; the ELOG guides list 69 × 58 × 203 mm. Existing unit has the right voltage / CT / USB connector families. <a href="https://www.dentinstruments.com/wp-content/uploads/ELITEproXC_Datasheet_01272026.pdf">dent-size</a>, <a href="https://www.dentinstruments.com/wp-content/uploads/EXC_ELOG19_11-15-24.pdf">dent</a></td>
<td>Fit the adjustable straps and check plug clearances at dry fit. Verify firmware and ELOG configuration.</td>
</tr>
<tr>
<td><a href="index.html#material-ct">Current sensor</a><br>DENT Mini HSC · probable CTHSC-050-U/B<br>✓ Owned</td>
<td><strong>Conditional</strong></td>
<td>The white hinged case, label layout and partially visible “DENT 50…” match the legacy Mini HSC 50 A / 333.3 mV product. This is a probable variant identification: wires obscure the complete model. DENT 20 A and 50 A Mini HSC versions share the body and 10 mm aperture; both accommodate one printer-hot conductor. Set ELOG from the uncovered label at commissioning, not from appearance. <a href="https://www.dentinstruments.com/wp-content/uploads/2022/08/20A_Mini_Hinged_CT_Specs.pdf">ct</a>, <a href="https://www.dentinstruments.com/shop/current-sensors/hinged-current-transformers-sensors-for-energy-metering/">ct-family</a>, <a href="https://www.dentinstruments.com/wp-content/uploads/CT-HSC-XXX-U_Datasheet_06132024.pdf">ct-current</a>, <a href="https://www.dentinstruments.com/wp-content/uploads/EXC_ELOG19_11-15-24.pdf">dent</a></td>
<td>Uncover the existing label during assembly and enter its actual current/output in ELOG; validate positive watts against a reference load/meter.</td>
</tr>
<tr>
<td><a href="index.html#material-blue-leads">DENT voltage pigtails</a><br>DENT LD-SKTSP series · 10 in / 254 mm nominal<br>✓ Owned</td>
<td><strong>Conditional</strong></td>
<td>User confirms three original DENT kit pigtails in different colors, all with the same voltage-sensing function. The connector, tinned end and ESIS card match the LD-SKTSP family. A1 feeds L1 hot; A2/A3 feed L2/N neutral. Colors identify connections; these leads do not carry printer load current or serve as PE. <a href="https://www.dentinstruments.com/shop/elitepro-accessories-replacement-parts/replacement-unterminated-voltage-leads-10-for-elitepro-series/">blue</a></td>
<td>OEM kit identity is confirmed. Accept original pigtail termination and protection by the upstream 15 A Q0 before use; original-kit status alone does not establish suitability.</td>
</tr>
<tr>
<td><a href="index.html#material-voltage-leads">Full voltage leads</a><br>Existing matching voltage lead set<br>✓ Owned</td>
<td><strong>Measure</strong></td>
<td>Three leads connect A1/L1, A2/L2 and A3/N. Plug family looks consistent with the photos. <a href="https://www.dentinstruments.com/wp-content/uploads/EXC_ELOG19_11-15-24.pdf">dent</a></td>
<td>Measure actual complete and flexible lengths, mating engagement, cable OD and minimum bend radius. The revised 2 m / 3 mm coil scenario is an assumption, not evidence that the supplied leads fit.</td>
</tr>
<tr>
<td><a href="index.html#material-adapter">AC/DC adapter</a><br>CUI SMI6-9-V-P5 · existing original adapter<br>✓ Owned</td>
<td><strong>Conditional</strong></td>
<td>Reuse the original CUI 9 V / 0.667 A center-positive adapter, with its P5 plug and flat cord intact. It plugs into the internal XA cord connector; its original cable runs directly to the logger. No DC extension, coupling or wall feedthrough. <a href="https://www.dentinstruments.com/wp-content/uploads/EXC_ELOG19_11-15-24.pdf">dent</a>, <a href="https://www.belfuse.com/media/datasheets/products/power-supplies/SMI6.pdf">cui</a></td>
<td>Owned. Verify full plug seating, restraint, cable slack and temperature during the closed-enclosure pilot.</td>
</tr>
<tr>
<td><a href="index.html#material-enclosure">Enclosure</a><br>BUD NBF-32226 · clear hinged cover<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>400 × 300 × 160 mm ABS/PC box with a clear polycarbonate cover. Same manufacturer base and panel pattern; the exact factory STEP is displayed without scaling. <a href="https://www.budind.com/wp-content/uploads/2019/01/hbnbf32226.pdf">case</a>, <a href="https://www.budind.com/product/nema-ip-rated-boxes/nbf-series-fiberglass-enclosure/nbf-32226/">case-product</a></td>
<td>103 in DigiKey direct stock at $111.88, checked September 29, 2026. Reconfirm at checkout. Received-part fit, latches, access protection and machining acceptance remain required.</td>
</tr>
<tr>
<td><a href="index.html#material-panel">Mounting panel</a><br>Professor-supplied aluminum · fabricate after measuring<br>◇ Reuse / fabricate</td>
<td><strong>Measure</strong></td>
<td>Fabricate the professor’s offered aluminum into a 260 × 340 mm panel with 10 mm corner chamfers. The 1.89738 mm thickness is a provisional template, not measured stock. Verify thickness, stiffness, the 229.8 × 325.3 mm M5 support pattern and the aluminum-compatible PE bond before cutting. <a href="https://www.budind.com/wp-content/uploads/2019/01/hbnbf32226.pdf">panel</a>, <a href="https://www1.futureelectronics.com/doc/WAGO/221-505.pdf">carrier</a></td>
<td>Reuse proposed, not received or measured. Verify mounting pattern, bonding, screw stacks and stiffness before fabrication.</td>
</tr>
<tr>
<td><a href="index.html#material-breaker">Q0 operating breaker</a><br>Phoenix Contact TMC 81C 15A · 2907571<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>15 A, one pole, C curve, UL489 / cUL Listed E320373; 10 kA, 277 V AC. Consolidates the breaker into the existing DigiKey order. Manufacturer STEP defines the wall opening, short DIN rail and bonded aluminum bracket. Review the thermal-magnetic curve against startup and original voltage-lead protection. <a href="https://www.phoenixcontact.com/en-us/products/thermomagnetic-device-circuit-breakers-tmc-81c-15a-2907571">phoenix-q0</a>, <a href="https://www.digikey.com/en/products/detail/phoenix-contact/2907571/6109707">q0-buy</a></td>
<td>DigiKey direct stock: material price $21.57; 3,689 in stock when checked 2026-09-29. Reconfirm price and stock before ordering. Shipping, tariffs, sales tax and fabrication are excluded from the selection total.</td>
</tr>
<tr>
<td><a href="index.html#material-receptacle">XA adapter receptacle</a><br>Leviton 515CV · internal NEMA 5-15R<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>Use a complete cord connector inside the box, matching the printer output connector SKU. A dedicated 14/3 SJOOW branch connects JL/JN/PE to XA upstream of CT. The connector body encloses its terminals and clamps the cord jacket. No wall outlet, custom bracket or wall cutout. <a href="https://leviton.com/products/515cv">outlet</a>, <a href="https://leviton.com/content/dam/leviton/residential/product_documents/none/Document-31435-Dimensional%20Data.jpg">outlet-drawing</a>, <a href="https://leviton.com/content/dam/leviton/residential/product_documents/instruction_sheet/515_Instruction_Sheet.pdf">outlet-install</a>, <a href="https://cabletechsupport.southwire.com/cablespec/download_spec/?country=US&spec=70126">cord</a></td>
<td>Catalog UL498 File E13393 / CSA LR-406. Verify the cord clamp and secure both XA and the adapter on the panel; plugs remain fully seated.</td>
</tr>
<tr>
<td><a href="index.html#material-connectors">Distribution connectors</a><br>WAGO 221-415<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>One five-port connector each for JL, JN and PE. JL accepts Q0 output, printer hot, A1 and adapter hot; JN accepts supply, printer, A2, A3 and adapter neutrals; PE accepts supply, printer, panel, outlet and Q0-mount earth (all five PE ports used). One accepted conductor per port. Confirm original DENT pigtail preparation and protective-bonding suitability. <a href="https://www.wago.com/us/wire-splicing-connectors/compact-splicing-connector/p/221-415">wago</a></td>
<td>Three mounting positions in the panel drawing. Conductor acceptance is checked at assembly.</td>
</tr>
<tr>
<td><a href="index.html#material-carriers">Connector carriers</a><br>WAGO 221-505<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>Three 221-505 carriers. Data sheet: two M3 openings inside the carrier body, 14.2 mm from the closed end and 20 mm apart, under the connector; the 25 mm end plate is a removable strain-relief plate. <a href="https://www1.futureelectronics.com/doc/WAGO/221-505.pdf">carrier</a></td>
<td>Transfer-drill actual fixing holes with the strain-relief plate toward Q0. Fasten each carrier before inserting its connector. Verify that the purchased pan-head M3 screw seats under the connector and that its length suits the 9.5 mm space under the panel.</td>
</tr>
<tr>
<td><a href="index.html#material-cord">Supply / printer / internal XA cord</a><br>Southwire 55808699 · 14/3 SJOOW<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>Use the same 14/3 SJOOW cord for all three runs. XA’s jacket enters its integral cord clamp; branch conductors terminate at JL/JN/PE before CT. Nominal OD approximately 9.17 mm is inside the 515CV 6.22–16.64 mm clamp range. Final route lengths are dry-fit allowances. <a href="https://leviton.com/products/515cv">outlet</a>, <a href="https://leviton.com/content/dam/leviton/residential/product_documents/none/Document-31435-Dimensional%20Data.jpg">outlet-drawing</a>, <a href="https://leviton.com/content/dam/leviton/residential/product_documents/instruction_sheet/515_Instruction_Sheet.pdf">outlet-install</a>, <a href="https://cabletechsupport.southwire.com/cablespec/download_spec/?country=US&spec=70126">cord</a></td>
<td>Selected length allowance; final ends trimmed only after dry routing.</td>
</tr>
<tr>
<td><a href="index.html#material-supply-plug">Supply plug</a><br>Leviton 515PV · NEMA 5-15P<br>□ To buy</td>
<td><strong>Catalog match</strong></td>
<td>515PV is grounded NEMA 5-15P, 15 A / 125 V; 14 AWG and the 9.17–9.27 mm jacket fall within its listed acceptance ranges. <a href="https://leviton.com/content/dam/leviton/residential/product_documents/instruction_sheet/515_Instruction_Sheet.pdf">plug</a></td>
<td>Confirm the lab receptacle and complete the specified termination, torque, cord grip and polarity checks. This design remains 120 V only.</td>
</tr>
<tr>
<td><a href="index.html#material-printer-connector">Printer output connector</a><br>Leviton 515CV · NEMA 5-15R<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>515CV is grounded NEMA 5-15R and matches 515PV cable acceptance. It receives the printer’s original mains plug. <a href="https://leviton.com/content/dam/leviton/residential/product_documents/instruction_sheet/515_Instruction_Sheet.pdf">plug</a></td>
<td>Verify all three actual printer cords have the matching grounded US plug. No voltage-conversion adapters or simultaneous multi-printer outlet strip are assumed.</td>
</tr>
<tr>
<td><a href="index.html#material-cord-glands">Mains / printer strain relief</a><br>Heyco M3231 × 2 + 8463 locknuts × 2<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>DigiKey direct-stock replacement for the factory-stock Hammond part. 1/2 NPT, 15.5 mm thread, Ø22.2 mm mounting bore. Published 4.32–11.43 mm seal range contains the nominal 9.2 mm SJOOW cord. <a href="https://www.heyco.com/products/liquid-tight-cordgrips/nylon-cordgrips/heyco-tite-liquid-tight-cordgrips-straight-thru-npt-hubs/">gland</a>, <a href="https://www.heyco.com/products/liquid-tight-flexible-conduit-tubing-fittings/accessories/heyco-nylon-locknuts-npt-thread/">gland-nut</a>, <a href="https://cabletechsupport.southwire.com/cablespec/download_spec/?country=US&spec=70126">cord</a></td>
<td>September 29: M3231 $1.44, 13,830 in direct stock; 8463 $0.32, 66,153 in direct stock. Locknuts are separate purchases. Confirm the UL-approved cable range, grip and sealing with the actual cord.</td>
</tr>
<tr>
<td><a href="index.html#material-usb">Existing USB data cable</a><br>Existing USB-A to USB-B data cable · retain full length<br>✓ Owned</td>
<td><strong>Conditional</strong></td>
<td>Reuse the one existing DENT USB-A to USB-B cable without cutting or splicing it. USB-B stays connected to DENT inside; the same cable passes through the wall and ends in USB-A outside. After printer shutdown, Q0 OFF and unplug SUPPLY IN, connect the free USB-A end to the PC. Disconnect from the PC before restoring mains; the cable stays on the box. <a href="https://www.dentinstruments.com/wp-content/uploads/EXC_ELOG19_11-15-24.pdf">usb</a>, <a href="https://www.dentinstruments.com/shop/powerscout-accessories/replacement-usb-a-to-b-communications-cable/">usb-original</a>, <a href="https://www.usb.org/document-library/usb-20-specification">usb-standard</a></td>
<td>User confirms the cable is owned. USB 2.0 Figure 6-10 gives an 11.5 × 10.5 mm maximum standard-B overmold (15.57 mm diagonal); Table 6-5 gives nominal cable ODs 4.06–5.21 mm. These are design references, not measurements of this cable. Check passage, condition, usable reach and accepted internal insulation before assembly.</td>
</tr>
<tr>
<td><a href="index.html#material-internal-wire">Internal L / N / PE wire</a><br>Southwire 14 AWG, 19-strand Class C, THHN/THWN/MTW, 600 V<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>Separate 14 AWG conductors remain for Q0 OUT → JL and PE → panel and PE → rail/bracket. XA hot, neutral and PE are the conductors of its 14/3 cord; no separate white roll is required. Both lengths are included in the purchase budget. <a href="https://www.southwire.com/wire-cable/building-wire/thhn-thwn-copper-silicone-free/p/22955984">wire</a>, <a href="https://www.wago.com/us/wire-splicing-connectors/compact-splicing-connector/p/221-415">wago</a>, <a href="https://www.gardnerbender.com/en/p/15-104/-16-14-AWG-2-mm-sq-Bnes-%C3%A0-anneau">ring</a></td>
<td>Each 6 ft purchase covers the 1 m cutting allowance plus spare wire. Champaign store pickup is required. Confirm received wire markings and crimp fit.</td>
</tr>
<tr>
<td><a href="index.html#material-ring-lugs">Ring terminals</a><br>Gardner Bender 15-104 · #8–10 stud, 16–14 AWG<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>Two #8–10 rings fit the dedicated #10 panel and rail/bracket bond studs. The Phoenix screw-clamp terminals accept bare prepared copper and do not use ring lugs. Aluminum and steel contact methods still need electrical acceptance. <a href="https://www.gardnerbender.com/en/p/15-104/-16-14-AWG-2-mm-sq-Bnes-%C3%A0-anneau">ring</a>, <a href="https://www.southwire.com/wire-cable/building-wire/thhn-thwn-copper-silicone-free/p/22955984">wire</a></td>
<td>Manufacturer: UL listed, CSA listed, 600 V building wire, 75°C. Use the specified insulated-terminal crimp tooling; inspect wire insertion, insulation fit and pull retention. No unpublished barrel diameter or crimp setting is assumed.</td>
</tr>
<tr>
<td><a href="index.html#material-tie-mounts">Screw-fixed cable mounts</a><br>Panduit TM2S8-C<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>Six screw-fixed bases retain the mains bundle, XA branch conductors, CT pair, both sides of the voltage-lead coils, and the original internal DC cable and sleeved USB lead. DigiKey lists individual pieces, avoiding the previous 100-piece purchase. <a href="https://www.panduit.com/content/dam/panduit/en/website/support/catalogs/pdf/iei-catalog-2023-web-cpcb294-sa-eng.pdf">mount</a></td>
<td>Six panel locations; M4 × 10 mm screws, underside washers and locknuts in the fastener schedule.</td>
</tr>
<tr>
<td><a href="index.html#material-cable-ties">Cable ties</a><br>Panduit PLT2S-C · 188 × 4.8 mm<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>For small wire bundles and the screw-fixed bases. Keep allowed bend radii and avoid crushing insulation. This length is for cables, not a strap around the meter. <a href="https://www.panduit.com/content/dam/panduit/en/products/media/2/92/492/0492/30492.pdf">ties</a>, <a href="https://www.panduit.com/content/dam/panduit/en/website/support/catalogs/pdf/iei-catalog-2023-web-cpcb294-sa-eng.pdf">mount</a></td>
<td>DigiKey lists individual ties: ten cost $3.16 at the 10-piece tier. No 100-piece pack required. Check actual bundle retention and bend radii.</td>
</tr>
<tr>
<td><a href="index.html#material-fasteners">Mounting and bonding hardware</a><br>Screws, nuts and washers<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>Six M3 carrier sets, seven M4 anchor/rail sets, four M5 × 10 panel screws, four M5 × 12 post screws, six M5 flat washers and two #10 PE studs. No lab hardware stock assumed. <a href="https://www1.futureelectronics.com/doc/WAGO/221-505.pdf">carrier</a>, <a href="https://www.panduit.com/content/dam/panduit/en/website/support/catalogs/pdf/iei-catalog-2023-web-cpcb294-sa-eng.pdf">mount</a></td>
<td>Verify actual stock, full locknut engagement and enclosure-floor clearance. Accept aluminum-compatible bonding on both custom metal parts before use.</td>
</tr>
<tr>
<td><a href="index.html#material-logger-restraint">Adjustable equipment straps</a><br>VELCRO ONE-WRAP 90340 · 19.05 mm (3/4 in) wide roll<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>Two straps retain the logger; one retains XA and one retains the adapter. Use eight smooth 21 × 4 mm slots, with each pair oriented to the illustrated strap. Fit, trim and verify retention without covering labels or overheating the adapter. No drilling into the equipment. <a href="https://www.velcro.com/products/organization/heavy-duty-one-wrap-roll/">restraint</a>, <a href="https://www.dentinstruments.com/wp-content/uploads/ELITEproXC_Datasheet_01272026.pdf">dent-size</a></td>
<td>Four straps proposed; actual fit, plug retention and temperature remain physical checks.</td>
</tr>
<tr>
<td><a href="index.html#material-usb-sleeve">Internal USB insulation sleeve</a><br>Alpha Wire F2213/4 BK105 · black FIT-221, 600 V<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>DENT requires suitably rated insulation on USB cable used inside an electrical panel. Retain the selected black 600 V tubing only on the internal portion of the existing cable, across the wall edge and at the DENT termination. The exterior free cable does not require an extra purchased lead. Approve sleeve application and complete coverage on the actual cable. <a href="https://www.alphawire.com/products/accessories/fit-heat-shrink-tubing/shrink-tubing/fit2213_4">usb-sleeve</a></td>
<td>Assembly acceptance required: measure connector passage, full coverage and end retention. Approve the recovery process for the cable/connector materials; do not infer heat-application safety from continuous operating ratings.</td>
</tr>
<tr>
<td><a href="index.html#material-usb-bushing">USB cable edge-protection bushing</a><br>Heyco 3104 · SBT 875-11 · thick-panel snap bushing<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>One intact existing USB cable passes directly through this insulating bushing. Nominal mounting hole 22.2 mm; passage 17.5 mm, head 24.2 mm, height 14.3 mm; accepts walls up to 6.4 mm. The standard USB-B overmold diagonal is 15.57 mm, leaving 1.93 mm nominal diametral passage margin. This is edge protection, not a cable clamp or ingress seal. <a href="https://www.heyco.com/products/bushings-grommets-heycaps-plugs/tubing-caps-and-plugs/heyco-thick-panel-snap-bushings/">usb-bushing</a>, <a href="https://www.usb.org/document-library/usb-20-specification">usb-standard</a></td>
<td>DigiKey lists 6,537 in stock at $0.14 for one on 2026-09-23; recheck at checkout. Dry-fit the intact USB-B plug through the loose bushing before sleeving. Confirm received-bushing fit, insulation coverage and cable retention before drilling.</td>
</tr>
<tr>
<td><a href="index.html#material-breaker-rail">Q0 DIN rail and end stops</a><br>Phoenix Contact 1207639 + Altech CA802 × 2<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>35 × 7.5 × 1 mm galvanized steel rail. Buy the complete 250 mm piece for $4.79; two $0.62 CA802 stops restrain the breaker laterally. The short stock avoids adding a one-metre package to the enclosure shipment. <a href="https://www.digikey.com/en/products/detail/phoenix-contact/1207639/10645207">rail-buy</a>, <a href="https://legacy.altechcorp.com/Blocks/Block-Accessories.pdf">stop</a></td>
<td>September 29 direct stock: 2,061 rails and 6,001 stops; $4.79 + 2 × $0.62 = $6.03. Cut and deburr the rail before fitting.</td>
</tr>
<tr>
<td><a href="index.html#material-breaker-mount">Q0 flat aluminum bridge</a><br>Professor-supplied aluminum · 88 × 40 × nominal 1.89738 mm<br>◇ Reuse / fabricate</td>
<td><strong>Measure</strong></td>
<td>Cut-and-drill flat bridge, supported by two purchased 65 mm M5 steel posts. No bending, tapped holes or fabricated angle brackets. Measure the offered sheet before machining. <a href="https://www.we-online.com/components/products/datasheet/970xxxxx1_overview.pdf">post</a>, <a href="https://www.phoenixcontact.com/en-us/products/thermomagnetic-device-circuit-breakers-tmc-81c-15a-2907571">phoenix-q0</a></td>
<td>Digital geometry only. Check actual thickness, stiffness, washer stack, operator travel and accepted bonding. Shop labor excluded.</td>
</tr>
<tr>
<td><a href="index.html#material-breaker-posts">Q0 threaded support posts</a><br>Würth 970650581 · M5 female/female · 65 mm<br>□ To buy</td>
<td><strong>Conditional</strong></td>
<td>Two zinc-plated steel SW8 hex posts hold the flat bridge at the required DIN-rail depth. M5 internal thread depth 11 mm per end; no bending or tapping required. <a href="https://www.we-online.com/components/products/datasheet/970xxxxx1_overview.pdf">post</a></td>
<td>67 in DigiKey direct stock; $1.39 each, checked September 29, 2026. Verify screw engagement, wall loading and accepted PE continuity through the metal support.</td>
</tr>
</tbody></table></div>
<h2>Receiving and commissioning items</h2>
<ul>
<li>CT commissioning: Mini HSC family is matched; 50 A is probable. Read the unobscured label during assembly and set that exact range/output in ELOG.</li>
<li>Voltage-lead acceptance: the user confirms the original DENT kit pigtails; do not re-request OEM identity. Accept terminal preparation and upstream-only protection with responsible electrical personnel; original-kit status alone does not establish protection by the 15 A main breaker.</li>
<li>Measure aluminum sheet size, thickness and stiffness; approve aluminum-compatible panel bonding and adjust machining/fasteners before fabrication.</li>
<li>Verify internal XA/adapter seating, independent restraint, intact DC cable slack, separation and closed-enclosure temperature. Clear cover allows visual inspection; verify recording by offline export after the pilot.</li>
<li>Commissioning: verify fastener stacks, CT latch and cable slack, supply conditions, PE/insulation/polarity, total load and restart/recording behavior before routine operation.</li>
<li>USB assembly: verify B-out/A-in orientation, received cable/sleeve dimensions, accepted sleeve application and end coverage, retention, separation and shield treatment. Prove setup/export with mains unplugged and the lid closed; then disconnect its exterior USB-A end from the PC before restoring mains. No isolation or ingress rating is claimed.</li>
<li>Measure Q0/rail engagement, bracket wall fit, operator travel and support stiffness; accept the rail, bridge and both steel-post bonding paths. Recheck the Phoenix C curve against printer startup; Carling pulse-tolerance evidence no longer applies.</li>
</ul>
<p>Record receiving checks, update any affected drawings if substitutions are needed, then conduct a documented dry fit and qualified electrical acceptance. There is no hardware test result or energizing approval in this audit.</p>
<h2>Reproduce the checks</h2>
<p>Run <code>node tools/audit_installation.mjs</code> and <code>node --test tools/test_installation.mjs</code>. Run the browser checks after regenerating drawings; <code>EXPORT_AUDIT=1</code> refreshes the rendered cable measurements from the local model. Then run <code>node tools/render_documents.cjs</code>. Software passes describe only the tested geometry / website behavior.</p>
<p><a href="installation_review.json">Review data and primary links</a> · <a href="installation_checks.json">Geometry check results</a> · <a href="index.html#layout">3D layout</a></p>
</body></html>
