{
  "revision": "September 29, 2026 · clear cover, Phoenix and no-bend mounting",
  "baseline_commit": "4dbaced",
  "scope": "One grounded 120 V supply, one printer at a time. The design uses a clear-cover BUD NBF-32226 enclosure, proposed reuse of the professor’s aluminum sheet and an internal adapter connection. Six owned equipment groups, including the existing USB cable, are retained. The selected 15 A Q0 and upstream-only voltage-lead protection still require application acceptance. No purchase, physical fit, thermal test or electrical release is claimed. Closed-lid USB export is used only after unplugging mains; the internal portion of the existing USB cable requires rated insulation and accepted assembly.",
  "result": "STOCK, USB ASSEMBLY AND ELECTRICAL ACCEPTANCE OPEN",
  "sources": {
    "dent": "https://www.dentinstruments.com/wp-content/uploads/EXC_ELOG19_11-15-24.pdf",
    "dent-size": "https://www.dentinstruments.com/wp-content/uploads/ELITEproXC_Datasheet_01272026.pdf",
    "ct": "https://www.dentinstruments.com/wp-content/uploads/2022/08/20A_Mini_Hinged_CT_Specs.pdf",
    "case": "https://www.budind.com/wp-content/uploads/2019/01/hbnbf32226.pdf",
    "panel": "https://www.budind.com/wp-content/uploads/2019/01/hbnbf32226.pdf",
    "outlet": "https://leviton.com/products/515cv",
    "outlet-drawing": "https://leviton.com/content/dam/leviton/residential/product_documents/none/Document-31435-Dimensional%20Data.jpg",
    "wago": "https://www.wago.com/us/wire-splicing-connectors/compact-splicing-connector/p/221-415",
    "carrier": "https://www1.futureelectronics.com/doc/WAGO/221-505.pdf",
    "cord": "https://cabletechsupport.southwire.com/cablespec/download_spec/?country=US&spec=70126",
    "plug": "https://leviton.com/content/dam/leviton/residential/product_documents/instruction_sheet/515_Instruction_Sheet.pdf",
    "gland": "https://www.heyco.com/products/liquid-tight-cordgrips/nylon-cordgrips/heyco-tite-liquid-tight-cordgrips-straight-thru-npt-hubs/",
    "usb": "https://www.dentinstruments.com/wp-content/uploads/EXC_ELOG19_11-15-24.pdf",
    "wire": "https://www.southwire.com/wire-cable/building-wire/thhn-thwn-copper-silicone-free/p/22955984",
    "ring": "https://www.gardnerbender.com/en/p/15-104/-16-14-AWG-2-mm-sq-Bnes-%C3%A0-anneau",
    "mount": "https://www.panduit.com/content/dam/panduit/en/website/support/catalogs/pdf/iei-catalog-2023-web-cpcb294-sa-eng.pdf",
    "ties": "https://www.panduit.com/content/dam/panduit/en/products/media/2/92/492/0492/30492.pdf",
    "s5": "https://um-support-files.ultimaker.com/manuals/user-manual/S3-%26-S5/Ultimaker%20S3-S5%20-%20User%20manual%20ENv2.4.pdf",
    "p2s": "https://csm.bblcdn.com/hub/0a3c3e8ab9554a5c9c91815e41540f42.pdf",
    "prusa": "https://www.prusa3d.com/product/prusa-core-one/",
    "prusa-psu": "https://help.prusa3d.com/wp-content/uploads/generated/prusa-core-one-kit-assembly_2321_en_2026-05-18.pdf",
    "outlet-install": "https://leviton.com/content/dam/leviton/residential/product_documents/instruction_sheet/515_Instruction_Sheet.pdf",
    "cui": "https://www.belfuse.com/media/datasheets/products/power-supplies/SMI6.pdf",
    "blue": "https://www.dentinstruments.com/shop/elitepro-accessories-replacement-parts/replacement-unterminated-voltage-leads-10-for-elitepro-series/",
    "restraint": "https://www.velcro.com/products/organization/heavy-duty-one-wrap-roll/",
    "ct-family": "https://www.dentinstruments.com/shop/current-sensors/hinged-current-transformers-sensors-for-energy-metering/",
    "ct-current": "https://www.dentinstruments.com/wp-content/uploads/CT-HSC-XXX-U_Datasheet_06132024.pdf",
    "usb-drawing": "https://www.heyco.com/products/bushings-grommets-heycaps-plugs/tubing-caps-and-plugs/heyco-thick-panel-snap-bushings/",
    "dent-fused-clip": "https://www.dentinstruments.com/shop/elitepro-accessories-replacement-parts/replacement-fused-crocodile-clip/",
    "jis": "https://mechse.illinois.edu/undergraduate/makerworks",
    "prusa-psu-spec": "https://www.prusa3d.com/product/psu-24v-240w/",
    "q0-buy": "https://www.digikey.com/en/products/detail/phoenix-contact/2907571/6109707",
    "usb-sleeve": "https://www.alphawire.com/products/accessories/fit-heat-shrink-tubing/shrink-tubing/fit2213_4",
    "usb-bushing": "https://www.heyco.com/products/bushings-grommets-heycaps-plugs/tubing-caps-and-plugs/heyco-thick-panel-snap-bushings/",
    "usb-standard": "https://www.usb.org/document-library/usb-20-specification",
    "usb-original": "https://www.dentinstruments.com/shop/powerscout-accessories/replacement-usb-a-to-b-communications-cable/",
    "rail-buy": "https://www.digikey.com/en/products/detail/phoenix-contact/1207639/10645207",
    "stop": "https://legacy.altechcorp.com/Blocks/Block-Accessories.pdf",
    "phoenix-q0": "https://www.phoenixcontact.com/en-us/products/thermomagnetic-device-circuit-breakers-tmc-81c-15a-2907571",
    "case-product": "https://www.budind.com/product/nema-ip-rated-boxes/nbf-series-fiberglass-enclosure/nbf-32226/",
    "post": "https://www.we-online.com/components/products/datasheet/970xxxxx1_overview.pdf",
    "gland-nut": "https://www.heyco.com/products/liquid-tight-flexible-conduit-tubing-fittings/accessories/heyco-nylon-locknuts-npt-thread/"
  },
  "materials": [
    {
      "id": "meter",
      "item": "Power logger",
      "model": "DENT ELITEpro XC",
      "availability": "owned",
      "result": "Conditional",
      "checked": "Rear label identifies an ELITEpro XC, serial XC1811023. By owner decision the official datasheet case, 216 × 63 × 47 mm, governs; the ELOG guides list 69 × 58 × 203 mm. Existing unit has the right voltage / CT / USB connector families.",
      "remaining": "Fit the adjustable straps and check plug clearances at dry fit. Verify firmware and ELOG configuration.",
      "sources": [
        "dent-size",
        "dent"
      ]
    },
    {
      "id": "ct",
      "item": "Current sensor",
      "model": "DENT Mini HSC · probable CTHSC-050-U/B",
      "availability": "owned",
      "result": "Conditional",
      "checked": "The white hinged case, label layout and partially visible “DENT 50…” match the legacy Mini HSC 50 A / 333.3 mV product. This is a probable variant identification: wires obscure the complete model. DENT 20 A and 50 A Mini HSC versions share the body and 10 mm aperture; both accommodate one printer-hot conductor. Set ELOG from the uncovered label at commissioning, not from appearance.",
      "remaining": "Uncover the existing label during assembly and enter its actual current/output in ELOG; validate positive watts against a reference load/meter.",
      "sources": [
        "ct",
        "ct-family",
        "ct-current",
        "dent"
      ]
    },
    {
      "id": "blue-leads",
      "item": "DENT voltage pigtails",
      "model": "DENT LD-SKTSP series · 10 in / 254 mm nominal",
      "availability": "owned",
      "result": "Conditional",
      "checked": "User confirms three original DENT kit pigtails in different colors, all with the same voltage-sensing function. The connector, tinned end and ESIS card match the LD-SKTSP family. A1 feeds L1 hot; A2/A3 feed L2/N neutral. Colors identify connections; these leads do not carry printer load current or serve as PE.",
      "remaining": "OEM kit identity is confirmed. Accept original pigtail termination and protection by the upstream 15 A Q0 before use; original-kit status alone does not establish suitability.",
      "sources": [
        "blue"
      ]
    },
    {
      "id": "voltage-leads",
      "item": "Full voltage leads",
      "model": "Existing matching voltage lead set",
      "availability": "owned",
      "result": "Measure",
      "checked": "Three leads connect A1/L1, A2/L2 and A3/N. Plug family looks consistent with the photos.",
      "remaining": "Measure actual complete and flexible lengths, mating engagement, cable OD and minimum bend radius. The revised 2 m / 3 mm coil scenario is an assumption, not evidence that the supplied leads fit.",
      "sources": [
        "dent"
      ]
    },
    {
      "id": "adapter",
      "item": "AC/DC adapter",
      "model": "CUI SMI6-9-V-P5 · existing original adapter",
      "availability": "owned",
      "result": "Conditional",
      "checked": "Reuse the original CUI 9 V / 0.667 A center-positive adapter, with its P5 plug and flat cord intact. It plugs into the internal XA cord connector; its original cable runs directly to the logger. No DC extension, coupling or wall feedthrough.",
      "remaining": "Owned. Verify full plug seating, restraint, cable slack and temperature during the closed-enclosure pilot.",
      "sources": [
        "dent",
        "cui"
      ]
    },
    {
      "id": "enclosure",
      "item": "Enclosure",
      "model": "BUD NBF-32226 · clear hinged cover",
      "availability": "buy",
      "result": "Conditional",
      "checked": "400 × 300 × 160 mm ABS/PC box with a clear polycarbonate cover. Same manufacturer base and panel pattern; the exact factory STEP is displayed without scaling.",
      "remaining": "103 in DigiKey direct stock at $111.88, checked September 29, 2026. Reconfirm at checkout. Received-part fit, latches, access protection and machining acceptance remain required.",
      "sources": [
        "case",
        "case-product"
      ]
    },
    {
      "id": "panel",
      "item": "Mounting panel",
      "model": "Professor-supplied aluminum · fabricate after measuring",
      "availability": "fabricate",
      "result": "Measure",
      "checked": "Fabricate the professor’s offered aluminum into a 260 × 340 mm panel with 10 mm corner chamfers. The 1.89738 mm thickness is a provisional template, not measured stock. Verify thickness, stiffness, the 229.8 × 325.3 mm M5 support pattern and the aluminum-compatible PE bond before cutting.",
      "remaining": "Reuse proposed, not received or measured. Verify mounting pattern, bonding, screw stacks and stiffness before fabrication.",
      "sources": [
        "panel",
        "carrier"
      ]
    },
    {
      "id": "breaker",
      "item": "Q0 operating breaker",
      "model": "Phoenix Contact TMC 81C 15A · 2907571",
      "availability": "buy",
      "result": "Conditional",
      "checked": "15 A, one pole, C curve, UL489 / cUL Listed E320373; 10 kA, 277 V AC. Consolidates the breaker into the existing DigiKey order. Manufacturer STEP defines the wall opening, short DIN rail and bonded aluminum bracket. Review the thermal-magnetic curve against startup and original voltage-lead protection.",
      "remaining": "DigiKey direct stock: material price $21.57; 3,689 in stock when checked 2026-09-29. Reconfirm price and stock before ordering. Shipping, tariffs, sales tax and fabrication are excluded from the selection total.",
      "sources": [
        "phoenix-q0",
        "q0-buy"
      ]
    },
    {
      "id": "receptacle",
      "item": "XA adapter receptacle",
      "model": "Leviton 515CV · internal NEMA 5-15R",
      "availability": "buy",
      "result": "Conditional",
      "checked": "Use a complete cord connector inside the box, matching the printer output connector SKU. A dedicated 14/3 SJOOW branch connects JL/JN/PE to XA upstream of CT. The connector body encloses its terminals and clamps the cord jacket. No wall outlet, custom bracket or wall cutout.",
      "remaining": "Catalog UL498 File E13393 / CSA LR-406. Verify the cord clamp and secure both XA and the adapter on the panel; plugs remain fully seated.",
      "sources": [
        "outlet",
        "outlet-drawing",
        "outlet-install",
        "cord"
      ]
    },
    {
      "id": "connectors",
      "item": "Distribution connectors",
      "model": "WAGO 221-415",
      "availability": "buy",
      "result": "Conditional",
      "checked": "One five-port connector each for JL, JN and PE. JL accepts Q0 output, printer hot, A1 and adapter hot; JN accepts supply, printer, A2, A3 and adapter neutrals; PE accepts supply, printer, panel, outlet and Q0-mount earth (all five PE ports used). One accepted conductor per port. Confirm original DENT pigtail preparation and protective-bonding suitability.",
      "remaining": "Three mounting positions in the panel drawing. Conductor acceptance is checked at assembly.",
      "sources": [
        "wago"
      ]
    },
    {
      "id": "carriers",
      "item": "Connector carriers",
      "model": "WAGO 221-505",
      "availability": "buy",
      "result": "Conditional",
      "checked": "Three 221-505 carriers. Data sheet: two M3 openings inside the carrier body, 14.2 mm from the closed end and 20 mm apart, under the connector; the 25 mm end plate is a removable strain-relief plate.",
      "remaining": "Transfer-drill actual fixing holes with the strain-relief plate toward Q0. Fasten each carrier before inserting its connector. Verify that the purchased pan-head M3 screw seats under the connector and that its length suits the 9.5 mm space under the panel.",
      "sources": [
        "carrier"
      ]
    },
    {
      "id": "cord",
      "item": "Supply / printer / internal XA cord",
      "model": "Southwire 55808699 · 14/3 SJOOW",
      "availability": "buy",
      "result": "Conditional",
      "checked": "Use the same 14/3 SJOOW cord for all three runs. XA’s jacket enters its integral cord clamp; branch conductors terminate at JL/JN/PE before CT. Nominal OD approximately 9.17 mm is inside the 515CV 6.22–16.64 mm clamp range. Final route lengths are dry-fit allowances.",
      "remaining": "Selected length allowance; final ends trimmed only after dry routing.",
      "sources": [
        "outlet",
        "outlet-drawing",
        "outlet-install",
        "cord"
      ]
    },
    {
      "id": "supply-plug",
      "item": "Supply plug",
      "model": "Leviton 515PV · NEMA 5-15P",
      "availability": "buy",
      "result": "Catalog match",
      "checked": "515PV is grounded NEMA 5-15P, 15 A / 125 V; 14 AWG and the 9.17–9.27 mm jacket fall within its listed acceptance ranges.",
      "remaining": "Confirm the lab receptacle and complete the specified termination, torque, cord grip and polarity checks. This design remains 120 V only.",
      "sources": [
        "plug"
      ]
    },
    {
      "id": "printer-connector",
      "item": "Printer output connector",
      "model": "Leviton 515CV · NEMA 5-15R",
      "availability": "buy",
      "result": "Conditional",
      "checked": "515CV is grounded NEMA 5-15R and matches 515PV cable acceptance. It receives the printer’s original mains plug.",
      "remaining": "Verify all three actual printer cords have the matching grounded US plug. No voltage-conversion adapters or simultaneous multi-printer outlet strip are assumed.",
      "sources": [
        "plug"
      ]
    },
    {
      "id": "cord-glands",
      "item": "Mains / printer strain relief",
      "model": "Heyco M3231 × 2 + 8463 locknuts × 2",
      "availability": "buy",
      "result": "Conditional",
      "checked": "DigiKey direct-stock replacement for the factory-stock Hammond part. 1/2 NPT, 15.5 mm thread, Ø22.2 mm mounting bore. Published 4.32–11.43 mm seal range contains the nominal 9.2 mm SJOOW cord.",
      "remaining": "September 29: M3231 $1.44, 13,830 in direct stock; 8463 $0.32, 66,153 in direct stock. Locknuts are separate purchases. Confirm the UL-approved cable range, grip and sealing with the actual cord.",
      "sources": [
        "gland",
        "gland-nut",
        "cord"
      ]
    },
    {
      "id": "usb",
      "item": "Existing USB data cable",
      "model": "Existing USB-A to USB-B data cable · retain full length",
      "availability": "owned",
      "result": "Conditional",
      "checked": "Reuse the one existing DENT USB-A to USB-B cable without cutting or splicing it. USB-B stays connected to DENT inside; the same cable passes through the wall and ends in USB-A outside. After printer shutdown, Q0 OFF and unplug SUPPLY IN, connect the free USB-A end to the PC. Disconnect from the PC before restoring mains; the cable stays on the box.",
      "remaining": "User confirms the cable is owned. USB 2.0 Figure 6-10 gives an 11.5 × 10.5 mm maximum standard-B overmold (15.57 mm diagonal); Table 6-5 gives nominal cable ODs 4.06–5.21 mm. These are design references, not measurements of this cable. Check passage, condition, usable reach and accepted internal insulation before assembly.",
      "sources": [
        "usb",
        "usb-original",
        "usb-standard"
      ]
    },
    {
      "id": "internal-wire",
      "item": "Internal L / N / PE wire",
      "model": "Southwire 14 AWG, 19-strand Class C, THHN/THWN/MTW, 600 V",
      "availability": "buy",
      "result": "Conditional",
      "checked": "Separate 14 AWG conductors remain for Q0 OUT → JL and PE → panel and PE → rail/bracket. XA hot, neutral and PE are the conductors of its 14/3 cord; no separate white roll is required. Both lengths are included in the purchase budget.",
      "remaining": "Each 6 ft purchase covers the 1 m cutting allowance plus spare wire. Champaign store pickup is required. Confirm received wire markings and crimp fit.",
      "sources": [
        "wire",
        "wago",
        "ring"
      ]
    },
    {
      "id": "ring-lugs",
      "item": "Ring terminals",
      "model": "Gardner Bender 15-104 · #8–10 stud, 16–14 AWG",
      "availability": "buy",
      "result": "Conditional",
      "checked": "Two #8–10 rings fit the dedicated #10 panel and rail/bracket bond studs. The Phoenix screw-clamp terminals accept bare prepared copper and do not use ring lugs. Aluminum and steel contact methods still need electrical acceptance.",
      "remaining": "Manufacturer: UL listed, CSA listed, 600 V building wire, 75°C. Use the specified insulated-terminal crimp tooling; inspect wire insertion, insulation fit and pull retention. No unpublished barrel diameter or crimp setting is assumed.",
      "sources": [
        "ring",
        "wire"
      ]
    },
    {
      "id": "tie-mounts",
      "item": "Screw-fixed cable mounts",
      "model": "Panduit TM2S8-C",
      "availability": "buy",
      "result": "Conditional",
      "checked": "Six screw-fixed bases retain the mains bundle, XA branch conductors, CT pair, both sides of the voltage-lead coils, and the original internal DC cable and sleeved USB lead. DigiKey lists individual pieces, avoiding the previous 100-piece purchase.",
      "remaining": "Six panel locations; M4 × 10 mm screws, underside washers and locknuts in the fastener schedule.",
      "sources": [
        "mount"
      ]
    },
    {
      "id": "cable-ties",
      "item": "Cable ties",
      "model": "Panduit PLT2S-C · 188 × 4.8 mm",
      "availability": "buy",
      "result": "Conditional",
      "checked": "For small wire bundles and the screw-fixed bases. Keep allowed bend radii and avoid crushing insulation. This length is for cables, not a strap around the meter.",
      "remaining": "DigiKey lists individual ties: ten cost $3.16 at the 10-piece tier. No 100-piece pack required. Check actual bundle retention and bend radii.",
      "sources": [
        "ties",
        "mount"
      ]
    },
    {
      "id": "fasteners",
      "item": "Mounting and bonding hardware",
      "model": "Screws, nuts and washers",
      "availability": "buy",
      "result": "Conditional",
      "checked": "Six M3 carrier sets, seven M4 anchor/rail sets, four M5 × 10 panel screws, four M5 × 12 post screws, six M5 flat washers and two #10 PE studs. No lab hardware stock assumed.",
      "remaining": "Verify actual stock, full locknut engagement and enclosure-floor clearance. Accept aluminum-compatible bonding on both custom metal parts before use.",
      "sources": [
        "carrier",
        "mount"
      ]
    },
    {
      "id": "logger-restraint",
      "item": "Adjustable equipment straps",
      "model": "VELCRO ONE-WRAP 90340 · 19.05 mm (3/4 in) wide roll",
      "availability": "buy",
      "result": "Conditional",
      "checked": "Two straps retain the logger; one retains XA and one retains the adapter. Use eight smooth 21 × 4 mm slots, with each pair oriented to the illustrated strap. Fit, trim and verify retention without covering labels or overheating the adapter. No drilling into the equipment.",
      "remaining": "Four straps proposed; actual fit, plug retention and temperature remain physical checks.",
      "sources": [
        "restraint",
        "dent-size"
      ]
    },
    {
      "id": "usb-sleeve",
      "item": "Internal USB insulation sleeve",
      "model": "Alpha Wire F2213/4 BK105 · black FIT-221, 600 V",
      "availability": "buy",
      "result": "Conditional",
      "checked": "DENT requires suitably rated insulation on USB cable used inside an electrical panel. Retain the selected black 600 V tubing only on the internal portion of the existing cable, across the wall edge and at the DENT termination. The exterior free cable does not require an extra purchased lead. Approve sleeve application and complete coverage on the actual cable.",
      "remaining": "Assembly acceptance required: measure connector passage, full coverage and end retention. Approve the recovery process for the cable/connector materials; do not infer heat-application safety from continuous operating ratings.",
      "sources": [
        "usb-sleeve"
      ]
    },
    {
      "id": "usb-bushing",
      "item": "USB cable edge-protection bushing",
      "model": "Heyco 3104 · SBT 875-11 · thick-panel snap bushing",
      "availability": "buy",
      "result": "Conditional",
      "checked": "One intact existing USB cable passes directly through this insulating bushing. Nominal mounting hole 22.2 mm; passage 17.5 mm, head 24.2 mm, height 14.3 mm; accepts walls up to 6.4 mm. The standard USB-B overmold diagonal is 15.57 mm, leaving 1.93 mm nominal diametral passage margin. This is edge protection, not a cable clamp or ingress seal.",
      "remaining": "DigiKey lists 6,537 in stock at $0.14 for one on 2026-09-23; recheck at checkout. Dry-fit the intact USB-B plug through the loose bushing before sleeving. Confirm received-bushing fit, insulation coverage and cable retention before drilling.",
      "sources": [
        "usb-bushing",
        "usb-standard"
      ]
    },
    {
      "id": "breaker-rail",
      "item": "Q0 DIN rail and end stops",
      "model": "Phoenix Contact 1207639 + Altech CA802 × 2",
      "availability": "buy",
      "result": "Conditional",
      "checked": "35 × 7.5 × 1 mm galvanized steel rail. Buy the complete 250 mm piece for $4.79; two $0.62 CA802 stops restrain the breaker laterally. The short stock avoids adding a one-metre package to the enclosure shipment.",
      "remaining": "September 29 direct stock: 2,061 rails and 6,001 stops; $4.79 + 2 × $0.62 = $6.03. Cut and deburr the rail before fitting.",
      "sources": [
        "rail-buy",
        "stop"
      ]
    },
    {
      "id": "breaker-mount",
      "item": "Q0 flat aluminum bridge",
      "model": "Professor-supplied aluminum · 88 × 40 × nominal 1.89738 mm",
      "availability": "fabricate",
      "result": "Measure",
      "checked": "Cut-and-drill flat bridge, supported by two purchased 65 mm M5 steel posts. No bending, tapped holes or fabricated angle brackets. Measure the offered sheet before machining.",
      "remaining": "Digital geometry only. Check actual thickness, stiffness, washer stack, operator travel and accepted bonding. Shop labor excluded.",
      "sources": [
        "post",
        "phoenix-q0"
      ]
    },
    {
      "id": "breaker-posts",
      "item": "Q0 threaded support posts",
      "model": "Würth 970650581 · M5 female/female · 65 mm",
      "availability": "buy",
      "result": "Conditional",
      "checked": "Two zinc-plated steel SW8 hex posts hold the flat bridge at the required DIN-rail depth. M5 internal thread depth 11 mm per end; no bending or tapping required.",
      "remaining": "67 in DigiKey direct stock; $1.39 each, checked September 29, 2026. Verify screw engagement, wall loading and accepted PE continuity through the metal support.",
      "sources": [
        "post"
      ]
    }
  ],
  "printers": [
    {
      "name": "UltiMaker S5",
      "published": "100–240 VAC, 50/60 Hz, maximum 500 W (S5 user manual, PDF p.10).",
      "assessment": "500 W / 120 V = 4.17 A only at unity power factor. This is a power-based screen, not nameplate current or inrush. Check installed peripherals and actual US plug.",
      "sources": [
        "s5"
      ]
    },
    {
      "name": "Bambu Lab P2S",
      "published": "Official regional quick-start guide, printed pp.36 and 38: low-voltage version 100–120 VAC, 50/60 Hz, 1000 W at 110 V. Initial bed heating can sustain maximum power for about 3–5 minutes.",
      "assessment": "1000 W / 110 V = 9.09 A only at unity power factor. Verify the actual label next to the inlet, inrush and any AMS/dryer power paths. This design does not support a 200–240 V regional unit.",
      "sources": [
        "p2s"
      ]
    },
    {
      "name": "Prusa CORE One+",
      "published": "Published CORE One+ specifications report a 240 W PSU and typical PLA/ABS printing consumption of 90/110 W. The current product page has moved to Gen 2; confirm the actual unit.",
      "assessment": "A PSU rating and typical print consumption do not establish maximum AC input current. Confirm the user’s generation, AC nameplate, US cord and accessories; no exact maximum-current claim is made.",
      "sources": [
        "prusa",
        "prusa-psu"
      ]
    }
  ],
  "corrections": [
    "Selected direct-stock BUD NBF-32226 with a clear polycarbonate lid. Factory shell, lid and latches are modeled at 1:1 scale.",
    "Proposed reuse of the professor’s aluminum sheet, with stock measurement and aluminum bonding held open.",
    "Moved XA and the original adapter inside. XA uses the same 515CV SKU as the printer output, with a continuous 14/3 cord branch.",
    "Removed the round DC extension, KVT frame and insert from the active BOM and model. Restored XA and DC wall stock; one protected direct-cable opening supports closed-lid export.",
    "Retained six cable anchor points and added separate straps for XA and adapter.",
    "Consolidated purchase sources and added exact-part approval evidence and a conditional DIN-breaker comparison.",
    "Simplified to one confirmed-owned USB cable through a snap bushing. Deleted the panel coupler, short cable and two M3 flange sets. Existing six supports and required internal insulation remain; direct-cable pull retention and plug passage need physical acceptance.",
    "Phoenix 2907571 remains selected. Replaced the folded bracket with a flat bridge and two 65 mm M5 posts; added all purchased post hardware. Updated cordgrips to self-stock Heyco M3231 / 8463, with Ø22.2 mm wall bores. The refreshed purchase request totals $273.00 from DigiKey and Home Depot; current prices and minimum order lengths are included.",
    "Re-routed the printer PE curve around the left/rear corner; regression screening of the displayed 1.7 mm-radius wire against the machined shell rejects the former spline overshoot. Physical routing remains an assembly check."
  ],
  "assembly": [
    {
      "stage": 1,
      "title": "Verify stock and machine empty parts",
      "action": "Measure the offered aluminum and received enclosure. Close thickness, mounting and bonding decisions; use the linked machining files. The right wall has one Ø22.2 mm USB cable exit; no USB flange fixing, XA or DC openings. Dry-fit the bushing and cable, deburr all holes and eight strap slots, and clear chips.",
      "result": "Digital cut and restored-wall checks only; no material has been received or machined."
    },
    {
      "stage": 2,
      "title": "Fit underside hardware and panel",
      "action": "Fit the six cable mounts, screw the three empty carriers to the panel, thread four equipment straps and check underside projections. Seat the panel on its factory supports. Install four separately purchased M5 × 10 mm panel screws after checking engagement.",
      "result": "Nominal vertical insertion screen; actual stock thickness and fastener stacks need measurement."
    },
    {
      "stage": 3,
      "title": "Restrain logger, CT and terminals",
      "action": "Fit the logger with two adjustable straps; snap the three WAGO connectors into their fastened carriers; retain one CT and a dedicated aluminum-panel PE connection. Confirm CT label and cable slack.",
      "result": "Catalog envelopes and routed cable geometry only; no physical retention test."
    },
    {
      "stage": 4,
      "title": "Install Q0, glands and internal power",
      "action": "Fit two 65 mm M5 posts, the flat aluminum bridge, 60 mm DIN rail, two stops and Phoenix Q0. No bending is required. Check the external handle, full travel and accepted bonding of rail, bridge and posts. Fit two Heyco M3231 glands with separate 8463 nuts, then the restrained internal XA/adapter and USB bushing.",
      "result": "Internal layout proposal; actual plug engagement, anti-unplug retention and thermal suitability remain open."
    },
    {
      "stage": 5,
      "title": "Connect and dress the cables",
      "action": "Connect the XA 14/3 branch before CT. Route the intact original DC cable to the logger. Use the existing USB cable directly through the protected wall opening, with accepted 600 V insulation on its entire internal portion and protected termination. Use the existing front/right support to prevent external pull reaching DENT. Keep mains and low-voltage routes separated and perform offline ELOG setup.",
      "result": "Electrical topology and digital routing checks; not a qualified electrical acceptance."
    },
    {
      "stage": 6,
      "title": "Close and verify the pilot",
      "action": "Disconnect the exterior USB-A end from the PC, stow it and close the clear lid before mains operation. The complete cable remains attached to the box. Qualified personnel complete electrical and closed-enclosure thermal checks. After the pilot, unplug mains and connect that same USB-A end to export with the lid closed.",
      "result": "No energized test, temperature test or finished-assembly certification recorded."
    }
  ],
  "needed": [
    "CT commissioning: Mini HSC family is matched; 50 A is probable. Read the unobscured label during assembly and set that exact range/output in ELOG.",
    "Voltage-lead acceptance: the user confirms the original DENT kit pigtails; do not re-request OEM identity. Accept terminal preparation and upstream-only protection with responsible electrical personnel; original-kit status alone does not establish protection by the 15 A main breaker.",
    "Measure aluminum sheet size, thickness and stiffness; approve aluminum-compatible panel bonding and adjust machining/fasteners before fabrication.",
    "Verify internal XA/adapter seating, independent restraint, intact DC cable slack, separation and closed-enclosure temperature. Clear cover allows visual inspection; verify recording by offline export after the pilot.",
    "Commissioning: verify fastener stacks, CT latch and cable slack, supply conditions, PE/insulation/polarity, total load and restart/recording behavior before routine operation.",
    "USB assembly: verify B-out/A-in orientation, received cable/sleeve dimensions, accepted sleeve application and end coverage, retention, separation and shield treatment. Prove setup/export with mains unplugged and the lid closed; then disconnect its exterior USB-A end from the PC before restoring mains. No isolation or ingress rating is claimed.",
    "Measure Q0/rail engagement, bracket wall fit, operator travel and support stiffness; accept the rail, bridge and both steel-post bonding paths. Recheck the Phoenix C curve against printer startup; Carling pulse-tolerance evidence no longer applies."
  ]
}
