<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Sources and design limits · ELITEpro XC</title><link rel="stylesheet" href="material-images.css?v=20"><style>:root{font-family:Arial,Helvetica,sans-serif;line-height:1.65;color:#203346;background:#edf2f6}body{max-width:1250px;margin:25px auto;padding:28px;background:white;border-radius:8px}h1{font-size:30px;line-height:1.2}h2{font-size:22px;margin-top:30px}a{color:#17619c}table{border-collapse:collapse;width:100%;font-size:14px}td,th{padding:12px;border:1px solid #d8e0e7;vertical-align:top;text-align:left}th{background:#edf3f8}.table-wrap{overflow-x:auto}.table-wrap .material-photo{width:180px;max-width:180px}table{min-width:760px}code{background:#edf2f6;padding:2px 4px}nav{display:flex;gap:18px;flex-wrap:wrap;font-size:14px}@media(max-width:600px){body{margin:0;padding:20px}h1{font-size:26px}}</style></head><body><nav><a href="index.html#design">← Design</a><a href="index.html#hardware">Materials</a><a href="purchase-request.html">Purchase request</a><a href="documents.html">Build documents</a><a href="Wiring_References_EN.md" download>Download Markdown</a></nav><h1>Sources and design decisions</h1>
<p>September 23, 2026. One 120 V grounded supply and one printer at a time, confirmed by the user. This is an engineering review package; physical and electrical release remain open in the <a href="build.html">build package</a>.</p>
<h2>Primary references</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>ID</th>
<th>Source</th>
<th>Used for</th>
<th>Evidence limit</th>
</tr>
</thead>
<tbody><tr>
<td id="r1">R1</td>
<td><a href="https://www.dentinstruments.com/wp-content/uploads/EXC_ELOG19_11-15-24.pdf">DENT XC / ELOG 19 manual</a>, single-phase figure at PDF page 54</td>
<td>L1 = hot, L2 and N = neutral; CT white/+ and black/−; load-facing arrow; S is shield.</td>
<td>The actual CT range is hidden in the photograph. The project moves the voltage tap upstream of CT; that is a project adaptation.</td>
</tr>
<tr>
<td id="r2">R2</td>
<td><a href="https://www.dentinstruments.com/wp-content/uploads/ELITEproXC_Datasheet_01272026.pdf">DENT XC current datasheet</a></td>
<td>Current body 216 × 63 × 47 mm, USB-B, DC input 6–10 V / 500 mA and L1–L2 line power.</td>
<td>Governs the owned unit (serial XC1811023) by owner decision; the ELOG guides list 69 × 58 × 203 mm. The meter&#39;s internal fuse does not establish protection of the external small leads.</td>
</tr>
<tr>
<td id="r3">R3</td>
<td><a href="https://www.dentinstruments.com/shop/elitepro-accessories-replacement-parts/replacement-unterminated-voltage-leads-10-for-elitepro-series/">DENT voltage lead accessory</a></td>
<td>LD-SKTSP family, 10 in / 254 mm nominal: terminal end to full voltage lead.</td>
<td>User confirms the original DENT kit pigtails in different colors; photo and ESIS card match the family. AWG/ampacity and permitted tinned-end preparation are not published on this page.</td>
</tr>
<tr>
<td id="r4">R4</td>
<td><a href="https://leviton.com/products/515cv">Leviton 515CV</a>, <a href="https://leviton.com/content/dam/leviton/residential/product_documents/none/Document-31435-Dimensional%20Data.jpg">dimensional drawing</a></td>
<td>Internal XA; 66.3 mm length, 39.1 mm maximum diameter; UL498 File E13393 / CSA LR-406.</td>
<td>Existing adapter fit, mated depth, strap restraint and cord clamp need a physical check.</td>
</tr>
<tr>
<td id="r5">R5</td>
<td><a href="https://leviton.com/content/dam/leviton/residential/product_documents/instruction_sheet/515_Instruction_Sheet.pdf">Leviton 515PV / 515CV instructions</a></td>
<td>Supply plug and printer cord connector; wire identification and jacket clamp.</td>
<td>Confirm the purchased cord jacket clamps correctly.</td>
</tr>
<tr>
<td id="r6">R6</td>
<td><a href="https://www.phoenixcontact.com/en-us/products/thermomagnetic-device-circuit-breakers-tmc-81c-15a-2907571">Phoenix TMC 81C 15A / 2907571</a>, <a href="fabrication/phoenix-2907571-reference.step">manufacturer STEP</a></td>
<td>UL489 / cUL Listed E320373, 15 A, 1P C curve, 277 V AC, 10 kA; 17.6 × 116 × 75.9 mm including rail. Screw centers 67.8 mm from STEP; 11–12 mm strip, 2 N·m.</td>
<td>Confirm received dimensions, startup curve and installed protection; no former Carling pulse claim retained.</td>
</tr>
<tr>
<td id="r7">R7</td>
<td><a href="https://www.budind.com/product/nema-ip-rated-boxes/nbf-series-fiberglass-enclosure/nbf-32226/">BUD NBF-32226 product / linked STEP</a>, <a href="https://www.budind.com/wp-content/uploads/2019/01/hbnbf32226.pdf">common-base drawing</a></td>
<td>400 × 300 × 160 mm case; 3 mm wall; M5 support pattern. Custom 260 × 340 mm panel with 10 mm corner chamfers.</td>
<td>Manufacturer-linked series shell and clear lid at full scale; original filename hbnbf32026.step. Stock thickness and received-part fit remain unverified. No finished-assembly certification.</td>
</tr>
<tr>
<td id="r10">R10</td>
<td><a href="https://www.wago.com/us/wire-splicing-connectors/compact-splicing-connector/p/221-415">WAGO 221-415</a>, <a href="https://www1.futureelectronics.com/doc/WAGO/221-505.pdf">221-505 drawing</a></td>
<td>Three connector/carrier pairs: JL, JN and PE. Carrier 35 × 16.9 × 52.8 mm.</td>
<td>Transfer-drill carrier fixings; one accepted conductor per port. Existing tinned pigtail ends are not presumed accepted.</td>
</tr>
<tr>
<td id="r11">R11</td>
<td><a href="https://www.dentinstruments.com/shop/current-sensors/hinged-current-transformers-sensors-for-energy-metering/">DENT Mini HSC family</a>, <a href="https://www.dentinstruments.com/wp-content/uploads/2022/08/20A_Mini_Hinged_CT_Specs.pdf">legacy body drawing</a></td>
<td>Matched Mini HSC body 26.4 × 29.4 × 41.7 mm, nominal Ø10 mm aperture (legacy 10.2 mm).</td>
<td>20 A and 50 A share the body; photo suggests legacy 50 A, but the obscured variant must be confirmed before ELOG scaling.</td>
</tr>
<tr>
<td id="r12">R12</td>
<td><a href="https://www.heyco.com/products/liquid-tight-cordgrips/nylon-cordgrips/heyco-tite-liquid-tight-cordgrips-straight-thru-npt-hubs/">Heyco M3231 + 8463</a></td>
<td>Two 15.5 mm thread cordgrips with separate 1/2 NPT locknuts; Ø22.2 mm bores.</td>
<td>Measure actual cord and wall stacks; no DC feedthrough; USB uses a protected direct-cable opening.</td>
</tr>
<tr>
<td id="r13">R13</td>
<td><a href="https://www.belfuse.com/media/datasheets/products/power-supplies/SMI6.pdf">CUI original SMI6 drawing</a></td>
<td>SMI6-9-V-P5 dimensions, 9 V model, P5 center-positive 5.5/2.1 mm plug and UL2468 cord. Official Bel/CUI archive for the original SMI6.</td>
<td>Use the original SMI6, not the different SMI6B. Body envelope 64 × 40.5 × 30 mm excludes blades; drawing tolerance ±1 mm.</td>
</tr>
<tr>
<td id="r14">R14</td>
<td><a href="https://www.velcro.com/products/organization/heavy-duty-one-wrap-roll/">VELCRO ONE-WRAP</a></td>
<td>90340 black 12 ft × 3/4 in roll; cut two 400 mm strap blanks.</td>
<td>The 19.05 mm strap requires the revised 21 × 4 mm slots. Verify overlap and retention on the actual meter.</td>
</tr>
<tr>
<td id="r15">R15</td>
<td><a href="revision.html">Material costs and seller comparison</a></td>
<td>Selected Phoenix breaker, installation materials and seller count.</td>
<td>Dated material prices; shipping, tariffs, sales tax, fabrication and labor excluded.</td>
</tr>
<tr>
<td id="r16">R16</td>
<td><a href="https://www.dentinstruments.com/wp-content/uploads/EXC_ELOG19_11-15-24.pdf">DENT XC manual</a></td>
<td>Included 1.8 m USB-A to B cable; USB powers the meter for configuration/download. Internal non-volatile memory supports independent logging.</td>
<td>Supplied USB requires rated insulation inside a powered panel. One existing cable remains attached to the box, sleeved on its internal portion. Disconnect its exterior USB-A end from the PC during mains operation; export with the lid closed and mains unplugged.</td>
</tr>
<tr>
<td id="r17">R17</td>
<td><a href="https://www.heyco.com/products/bushings-grommets-heycaps-plugs/tubing-caps-and-plugs/heyco-thick-panel-snap-bushings/">Heyco thick-panel snap bushings</a></td>
<td>3104 / SBT 875-11: 22.2 mm mounting hole, 17.5 mm passage, 24.2 mm head, 14.3 mm height; maximum wall 6.4 mm. UL Recognized E15331, CSA 8919.</td>
<td>Edge protection only; no cable clamping, ingress seal or assembly certification. Reuse the existing cable restraint.</td>
</tr>
<tr>
<td id="r18">R18</td>
<td><a href="https://www.usb.org/document-library/usb-20-specification">USB 2.0 specification</a>, Figure 6-10 / Table 6-5 (<a href="https://eater.net/downloads/usb_20.pdf#page=128">specification PDF mirror</a>); <a href="https://www.dentinstruments.com/shop/powerscout-accessories/replacement-usb-a-to-b-communications-cable/">DENT original cable</a></td>
<td>Standard-B overmold maximum 11.5 × 10.5 mm; nominal cable OD 4.06–5.21 mm by conductor size. DENT confirms standard A-to-B.</td>
<td>These published envelopes support the passage design; they are not measurements of the owned cable. Kit documentation says 1.8 m and current replacement says 2 m; retain the full actual cable.</td>
</tr>
<tr>
<td id="r19">R19</td>
<td><a href="https://www.alphawire.com/products/accessories/fit-heat-shrink-tubing/shrink-tubing/fit2213_4">Alpha Wire black FIT-221-3/4</a></td>
<td>UL224 / CSA198, 600 V sleeve; order F2213/4 BK105.</td>
<td>Full internal coverage, protected ends, retention and thermal application must be accepted. No installed-assembly qualification is claimed.</td>
</tr>
</tbody></table></div>
<p>The <a href="installation.html">per-material audit</a> also links primary cord, wire, ring, cable-tie and printer sources. Retail links are in the <a href="materials.html">materials list</a>. Source documents describe components, not approval of this custom assembly.</p>
<h2>Supplied-photo evidence</h2>
<p>The instrument markings identify ELITEpro XC, voltage sockets N / L3 / L2 / L1, the CT input block, a separate analog block, USB-B and the DC input. The full-resolution adapter photograph identifies <strong>CUI SMI6-9-V-P5, 9 V DC, 0.667 A, center positive</strong>. The user confirms six owned equipment groups, including the existing USB cable and identifies the three differently colored pigtails as original DENT kit components.</p>
<p>The partially visible CT label suggests the legacy 50 A model, but the full variant is physically obscured by black/white wires. The voltage-pigtail photograph has no legible conductor or current rating. Ruler photographs are not calibrated dimension drawings. Packaging text is evidence about an accessory, not an instruction to the assistant or proof that an arbitrary breaker protects it.</p>
<h2>Project choices</h2>
<ul>
<li>Q0 is the single operating breaker. JL branches to printer hot through CT, the dedicated adapter outlet, and A1. Neutral and PE remain separate; PE stays continuous. Unplug the supply and verify absence of voltage before opening the latched cover. Q0 OFF alone does not isolate incoming terminals.</li>
<li>A1 connects directly to JL after Q0, then to L1 through the original full voltage lead. Acceptance of upstream-only protection is required before use. A2 and A3 connect JN to L2 and N. The three OEM pigtails are sensing accessories, not load wires or PE conductors. Keep the mating pairs inside the enclosure.</li>
<li>Only printer hot crosses CT once. Adapter and voltage-tap branch currents are outside the measured current. Voltage is sensed upstream, so downstream cord loss and voltage drop still affect the measurement boundary.</li>
<li>XA is an internal Leviton 515CV cord connector. Its ground contact, printer earth and aluminum panel receive deliberate PE connections. Two 515CV connectors are required total.</li>
<li>The original adapter and flat DC cable remain intact inside. The original DC plug connects directly to the logger. The outlet and supply share Q0&#39;s capacity. XA is for the logger adapter only. Keep DC separated from mains. External USB is connected only with mains unplugged; the lid stays closed. Disconnect the PC before restoring power. The internal portion of the same USB cable remains sleeved and secured.</li>
<li>ELOG must be configured and validated before routine use. Powering the instrument is not proof that recording started. Verify CT scaling, polarity, reference readings and restart behavior.</li>
</ul>
<h2>Digital checks and limits</h2>
<p><code>layout_dimensions.json</code> supplies the body locations for the 3D scene and wiring plan. Rear is at the top of both plan views. Browser checks compare actual rendered body bounds with SVG footprints for the 18 modeled envelopes; schematic terminal symbols and wire bends are simplified.</p>
<p>The BUD manufacturer-linked common-base STEP is used at full scale. Project machining is generated with build123d 0.11.1; the case and panel are tessellated at 0.3 mm. Cover and latch meshes use the same 0.3 mm tessellation. Numerical surface-contact exclusion at the seated panel is 0.0001 mm; these values are not manufacturing tolerances. Exact STEP cut-through gauges and the dated source hash are in <code>fabrication/cad-checks.json</code>.</p>
<p>Nominal insertion sweeps are recorded in the current installation audit after excluding intentional panel-support contact. Install and restrain XA on the panel; there is no side outlet. Lid checks use nine sampled rays per body. These are geometric screens, not tolerance, thermal, electrical-clearance or flexible-cable proofs. The 2 m / 3 mm voltage-lead coil is an illustrative storage scenario, not a measurement of the supplied cables.</p>
<p>The circuit checker validates 22 named paths, including independent PE to the added metalwork, separated nets, printer-hot-only CT routing and Q0-open behavior. Regression tests reject selected wiring mistakes. Website tests verify gestures, views, alignment, images, links and responsive layout. No check constitutes a physical dry fit or energized acceptance result. See the <a href="build.html">build package</a> for the exact remaining work.</p>
</body></html>
